!- Darwin Line endings 

Version,
    9.3;                      !- Version Identifier

SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    No,                       !- Run Simulation for Sizing Periods
    Yes;                      !- Run Simulation for Weather File Run Periods

Building,
    Medium Office,            !- Name
    0,                        !- North Axis
    City,                     !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.2,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

ShadowCalculation,
    PolygonClipping,          !- Shading Calculation Method
    Periodic,                 !- Shading Calculation Update Frequency Method
    30;                       !- Shading Calculation Update Frequency

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    TARP;                     !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction;    !- Algorithm

Timestep,
    4;                        !- Number of Timesteps per Hour

Site:Location,
    Denver-Aurora-Buckley.AFB_CO_USA WMO=724695,    !- Name
    39.72,                    !- Latitude
    -104.75,                  !- Longitude
    -7,                       !- Time Zone
    1726;                     !- Elevation

SizingPeriod:DesignDay,
    Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB,    !- Name
    12,                       !- Month
    21,                       !- Day of Month
    WinterDesignDay,          !- Day Type
    -17.9,                    !- Maximum DryBulb Temperature
    0,                        !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    -17.9,                    !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    82237,                    !- Barometric Pressure
    2.5,                      !- Wind Speed
    180,                      !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAEClearSky,           !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    ,                         !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    ,                         !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud
    0;                        !- Sky Clearness

SizingPeriod:DesignDay,
    Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB,    !- Name
    7,                        !- Month
    21,                       !- Day of Month
    SummerDesignDay,          !- Day Type
    33.9,                     !- Maximum DryBulb Temperature
    14.8,                     !- Daily DryBulb Temperature Range
    DefaultMultipliers,       !- DryBulb Temperature Range Modifier Type
    ,                         !- DryBulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                  !- Humidity Condition Type
    15,                       !- Wetbulb or DewPoint at Maximum DryBulb
    ,                         !- Humidity Condition Day Schedule Name
    ,                         !- Humidity Ratio at Maximum DryBulb
    ,                         !- Enthalpy at Maximum DryBulb
    ,                         !- Daily WetBulb Temperature Range
    82237,                    !- Barometric Pressure
    3.6,                      !- Wind Speed
    30,                       !- Wind Direction
    No,                       !- Rain Indicator
    No,                       !- Snow Indicator
    No,                       !- Daylight Saving Time Indicator
    ASHRAETau,                !- Solar Model Indicator
    ,                         !- Beam Solar Day Schedule Name
    ,                         !- Diffuse Solar Day Schedule Name
    0.423,                    !- ASHRAE Clear Sky Optical Depth for Beam Irradiance taub
    2.02;                     !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance taud

RunPeriod,
    Run Period 1,             !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    3,                        !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    No,                       !- Apply Weekend Holiday Rule
    Yes,                      !- Use Weather File Rain Indicators
    Yes,                      !- Use Weather File Snow Indicators
    ;                         !- Treat Weather as Actual

RunPeriodControl:SpecialDays,
    New Years Day,            !- Name
    January 1,                !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Veterans Day,             !- Name
    November 11,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Christmas,                !- Name
    December 25,              !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Independence Day,         !- Name
    July 4,                   !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    MLK Day,                  !- Name
    3rd Monday in January,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Presidents Day,           !- Name
    3rd Monday in February,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Memorial Day,             !- Name
    Last Monday in May,       !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Labor Day,                !- Name
    1st Monday in September,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Columbus Day,             !- Name
    2nd Monday in October,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:SpecialDays,
    Thanksgiving,             !- Name
    4th Thursday in November,    !- Start Date
    1,                        !- Duration
    Holiday;                  !- Special Day Type

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,      !- Start Date
    1st Sunday in November;    !- End Date

Site:GroundTemperature:BuildingSurface,
    20.53,                    !- January Ground Temperature
    20.49,                    !- February Ground Temperature
    20.52,                    !- March Ground Temperature
    20.53,                    !- April Ground Temperature
    20.6,                     !- May Ground Temperature
    22.84,                    !- June Ground Temperature
    23.26,                    !- July Ground Temperature
    23.35,                    !- August Ground Temperature
    23.38,                    !- September Ground Temperature
    21.14,                    !- October Ground Temperature
    20.76,                    !- November Ground Temperature
    20.61;                    !- December Ground Temperature

Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    9.95,                     !- Annual Average Outdoor Air Temperature
    23.7;                     !- Maximum Difference In Monthly Average Outdoor Air Temperatures

ScheduleTypeLimits,
    Any Number;               !- Name

ScheduleTypeLimits,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Temperature,              !- Name
    -60,                      !- Lower Limit Value
    200,                      !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    On/Off,                   !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    Control Type,             !- Name
    0,                        !- Lower Limit Value
    4,                        !- Upper Limit Value
    Discrete;                 !- Numeric Type

ScheduleTypeLimits,
    Humidity,                 !- Name
    10,                       !- Lower Limit Value
    90,                       !- Upper Limit Value
    Continuous;               !- Numeric Type

ScheduleTypeLimits,
    Number;                   !- Name

Schedule:Compact,
    Exterior_lighting_schedule_a,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0,                        !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_b,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.7,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_a_IECC2015,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0,                        !- Field 4
    Until: 22:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0,                        !- Field 8
    For:Saturdays,            !- Field 9
    Until: 07:00,             !- Field 10
    0,                        !- Field 11
    Until: 18:00,             !- Field 12
    1,                        !- Field 13
    Until: 24:00,             !- Field 14
    0,                        !- Field 15
    For:AllOtherDays,         !- Field 16
    Until: 24:00,             !- Field 17
    0;                        !- Field 18

Schedule:Compact,
    Exterior_lighting_schedule_b_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 24:00,             !- Field 5
    1;                        !- Field 6

Schedule:Compact,
    Exterior_lighting_schedule_c_2016,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:AllDays,              !- Field 2
    Until: 06:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 19:00,             !- Field 5
    1,                        !- Field 6
    Until: 24:00,             !- Field 7
    0.5;                      !- Field 8

Schedule:Compact,
    Hours_of_operation,       !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For:Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    ALWAYS_ON,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    Exterior_Lgt_189_1,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through:12/31,            !- Field 1
    For:Weekdays,             !- Field 2
    Until:  9:00,             !- Field 3
    0.5,                      !- Field 4
    Until: 24:00,             !- Field 5
    1.0,                      !- Field 6
    For:Saturday,             !- Field 7
    Until:  9:00,             !- Field 8
    0.5,                      !- Field 9
    Until: 19:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 24:00,             !- Field 12
    0.5,                      !- Field 13
    For:Sunday Holidays AllOtherDays,    !- Field 14
    Until:  9:00,             !- Field 15
    0.5,                      !- Field 16
    Until: 18:00,             !- Field 17
    1.0,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.5;                      !- Field 20

Schedule:Compact,
    ALWAYS_OFF,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    HVACOperationSchd,        !- Name
    on/off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For:Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    BLDG_LIGHT_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 5:00,              !- Field 3
    0.05,                     !- Field 4
    Until: 6:00,              !- Field 5
    0.1,                      !- Field 6
    Until: 7:00,              !- Field 7
    0.08623256,               !- Field 8
    Until: 8:00,              !- Field 9
    0.25869768,               !- Field 10
    Until: 17:00,             !- Field 11
    0.77609304,               !- Field 12
    Until: 18:00,             !- Field 13
    0.4311628,                !- Field 14
    Until: 20:00,             !- Field 15
    0.25869768,               !- Field 16
    Until: 22:00,             !- Field 17
    0.17246512,               !- Field 18
    Until: 23:00,             !- Field 19
    0.08623256,               !- Field 20
    Until: 24:00,             !- Field 21
    0.04311628,               !- Field 22
    For: SummerDesignDay,     !- Field 23
    Until: 24:00,             !- Field 24
    1,                        !- Field 25
    For: Saturday,            !- Field 26
    Until: 6:00,              !- Field 27
    0.05,                     !- Field 28
    Until: 8:00,              !- Field 29
    0.08623256,               !- Field 30
    Until: 12:00,             !- Field 31
    0.25869768,               !- Field 32
    Until: 17:00,             !- Field 33
    0.12934884,               !- Field 34
    Until: 19:00,             !- Field 35
    0.04311628,               !- Field 36
    Until: 24:00,             !- Field 37
    0.05,                     !- Field 38
    For: WinterDesignDay,     !- Field 39
    Until: 24:00,             !- Field 40
    0,                        !- Field 41
    For: Sunday Holidays AllOtherDays,    !- Field 42
    Until: 6:00,              !- Field 43
    0.05,                     !- Field 44
    Until: 18:00,             !- Field 45
    0.04311628,               !- Field 46
    Until: 24:00,             !- Field 47
    0.05;                     !- Field 48

Schedule:Compact,
    BLDG_EQUIP_SCH,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.3076738408,             !- Field 4
    Until: 08:00,             !- Field 5
    0.381234796,              !- Field 6
    Until: 12:00,             !- Field 7
    0.857778291,              !- Field 8
    Until: 13:00,             !- Field 9
    0.762469592,              !- Field 10
    Until: 17:00,             !- Field 11
    0.857778291,              !- Field 12
    Until: 18:00,             !- Field 13
    0.476543495,              !- Field 14
    Until: 24:00,             !- Field 15
    0.381234796,              !- Field 16
    For: SummerDesignDay,     !- Field 17
    Until: 24:00,             !- Field 18
    1.0,                      !- Field 19
    For: Saturday,            !- Field 20
    Until: 06:00,             !- Field 21
    0.2307553806,             !- Field 22
    Until: 08:00,             !- Field 23
    0.381234796,              !- Field 24
    Until: 12:00,             !- Field 25
    0.476543495,              !- Field 26
    Until: 17:00,             !- Field 27
    0.3335804465,             !- Field 28
    Until: 19:00,             !- Field 29
    0.285926097,              !- Field 30
    Until: 24:00,             !- Field 31
    0.2307553806,             !- Field 32
    For: WinterDesignDay,     !- Field 33
    Until: 24:00,             !- Field 34
    0.0,                      !- Field 35
    For: Sunday Holidays AllOtherDays,    !- Field 36
    Until: 06:00,             !- Field 37
    0.2307553806,             !- Field 38
    Until: 18:00,             !- Field 39
    0.285926097,              !- Field 40
    Until: 24:00,             !- Field 41
    0.2307553806;             !- Field 42

Schedule:Compact,
    BLDG_OCC_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.1,                      !- Field 6
    Until: 08:00,             !- Field 7
    0.2,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.95,                     !- Field 10
    Until: 13:00,             !- Field 11
    0.5,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.95,                     !- Field 14
    Until: 18:00,             !- Field 15
    0.3,                      !- Field 16
    Until: 22:00,             !- Field 17
    0.1,                      !- Field 18
    Until: 24:00,             !- Field 19
    0.05,                     !- Field 20
    For: SummerDesignDay,     !- Field 21
    Until: 06:00,             !- Field 22
    0.000000001,              !- Field 23
    Until: 22:00,             !- Field 24
    1.0,                      !- Field 25
    Until: 24:00,             !- Field 26
    0.05,                     !- Field 27
    For: Saturday,            !- Field 28
    Until: 06:00,             !- Field 29
    0.0,                      !- Field 30
    Until: 08:00,             !- Field 31
    0.1,                      !- Field 32
    Until: 12:00,             !- Field 33
    0.3,                      !- Field 34
    Until: 17:00,             !- Field 35
    0.1,                      !- Field 36
    Until: 19:00,             !- Field 37
    0.05,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.0,                      !- Field 40
    For: WinterDesignDay,     !- Field 41
    Until: 24:00,             !- Field 42
    0.0,                      !- Field 43
    For:Sunday Holidays AllOtherDays,    !- Field 44
    Until: 06:00,             !- Field 45
    0.0,                      !- Field 46
    Until: 18:00,             !- Field 47
    0.05,                     !- Field 48
    Until: 24:00,             !- Field 49
    0.0;                      !- Field 50

Schedule:Compact,
    BLDG_ELEVATORS,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0.69,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.0,                      !- Field 7
    For: Weekdays,            !- Field 8
    Until: 07:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 08:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 09:00,             !- Field 13
    0.69,                     !- Field 14
    Until: 10:00,             !- Field 15
    0.43,                     !- Field 16
    Until: 11:00,             !- Field 17
    0.37,                     !- Field 18
    Until: 12:00,             !- Field 19
    0.43,                     !- Field 20
    Until: 13:00,             !- Field 21
    0.58,                     !- Field 22
    Until: 14:00,             !- Field 23
    0.48,                     !- Field 24
    Until: 15:00,             !- Field 25
    0.37,                     !- Field 26
    Until: 16:00,             !- Field 27
    0.37,                     !- Field 28
    Until: 17:00,             !- Field 29
    0.46,                     !- Field 30
    Until: 18:00,             !- Field 31
    0.62,                     !- Field 32
    Until: 19:00,             !- Field 33
    0.12,                     !- Field 34
    Until: 20:00,             !- Field 35
    0.04,                     !- Field 36
    Until: 21:00,             !- Field 37
    0.04,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.00,                     !- Field 40
    For: Saturday,            !- Field 41
    Until: 07:00,             !- Field 42
    0.0,                      !- Field 43
    Until: 08:00,             !- Field 44
    0.16,                     !- Field 45
    Until: 09:00,             !- Field 46
    0.14,                     !- Field 47
    Until: 10:00,             !- Field 48
    0.21,                     !- Field 49
    Until: 11:00,             !- Field 50
    0.18,                     !- Field 51
    Until: 12:00,             !- Field 52
    0.25,                     !- Field 53
    Until: 13:00,             !- Field 54
    0.21,                     !- Field 55
    Until: 14:00,             !- Field 56
    0.13,                     !- Field 57
    Until: 15:00,             !- Field 58
    0.08,                     !- Field 59
    Until: 16:00,             !- Field 60
    0.04,                     !- Field 61
    Until: 17:00,             !- Field 62
    0.05,                     !- Field 63
    Until: 18:00,             !- Field 64
    0.06,                     !- Field 65
    Until: 24:00,             !- Field 66
    0.00,                     !- Field 67
    For:Sunday Holidays AllOtherDays,    !- Field 68
    Until: 24:00,             !- Field 69
    0.0;                      !- Field 70

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1;                        !- Field 4

Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 24:00,             !- Field 3
    0.69,                     !- Field 4
    For: WinterDesignDay,     !- Field 5
    Until: 24:00,             !- Field 6
    0.0,                      !- Field 7
    For: Weekdays,            !- Field 8
    Until: 07:00,             !- Field 9
    0.0,                      !- Field 10
    Until: 08:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 09:00,             !- Field 13
    0.69,                     !- Field 14
    Until: 10:00,             !- Field 15
    0.43,                     !- Field 16
    Until: 11:00,             !- Field 17
    0.37,                     !- Field 18
    Until: 12:00,             !- Field 19
    0.43,                     !- Field 20
    Until: 13:00,             !- Field 21
    0.58,                     !- Field 22
    Until: 14:00,             !- Field 23
    0.48,                     !- Field 24
    Until: 15:00,             !- Field 25
    0.37,                     !- Field 26
    Until: 16:00,             !- Field 27
    0.37,                     !- Field 28
    Until: 17:00,             !- Field 29
    0.46,                     !- Field 30
    Until: 18:00,             !- Field 31
    0.62,                     !- Field 32
    Until: 19:00,             !- Field 33
    0.12,                     !- Field 34
    Until: 20:00,             !- Field 35
    0.04,                     !- Field 36
    Until: 21:00,             !- Field 37
    0.04,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.00,                     !- Field 40
    For: Saturday,            !- Field 41
    Until: 07:00,             !- Field 42
    0.0,                      !- Field 43
    Until: 08:00,             !- Field 44
    0.16,                     !- Field 45
    Until: 09:00,             !- Field 46
    0.14,                     !- Field 47
    Until: 10:00,             !- Field 48
    0.21,                     !- Field 49
    Until: 11:00,             !- Field 50
    0.18,                     !- Field 51
    Until: 12:00,             !- Field 52
    0.25,                     !- Field 53
    Until: 13:00,             !- Field 54
    0.21,                     !- Field 55
    Until: 14:00,             !- Field 56
    0.13,                     !- Field 57
    Until: 15:00,             !- Field 58
    0.08,                     !- Field 59
    Until: 16:00,             !- Field 60
    0.04,                     !- Field 61
    Until: 17:00,             !- Field 62
    0.05,                     !- Field 63
    Until: 18:00,             !- Field 64
    0.06,                     !- Field 65
    Until: 24:00,             !- Field 66
    0.00,                     !- Field 67
    For:Sunday Holidays AllOtherDays,    !- Field 68
    Until: 24:00,             !- Field 69
    0.0;                      !- Field 70

Schedule:Compact,
    BLDG_SWH_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 05:00,             !- Field 3
    0.00,                     !- Field 4
    Until: 06:00,             !- Field 5
    0.00,                     !- Field 6
    Until: 07:00,             !- Field 7
    0.07,                     !- Field 8
    Until: 08:00,             !- Field 9
    0.19,                     !- Field 10
    Until: 09:00,             !- Field 11
    0.35,                     !- Field 12
    Until: 10:00,             !- Field 13
    0.38,                     !- Field 14
    Until: 11:00,             !- Field 15
    0.39,                     !- Field 16
    Until: 12:00,             !- Field 17
    0.47,                     !- Field 18
    Until: 13:00,             !- Field 19
    0.57,                     !- Field 20
    Until: 14:00,             !- Field 21
    0.54,                     !- Field 22
    Until: 15:00,             !- Field 23
    0.34,                     !- Field 24
    Until: 16:00,             !- Field 25
    0.33,                     !- Field 26
    Until: 17:00,             !- Field 27
    0.44,                     !- Field 28
    Until: 18:00,             !- Field 29
    0.26,                     !- Field 30
    Until: 19:00,             !- Field 31
    0.21,                     !- Field 32
    Until: 20:00,             !- Field 33
    0.15,                     !- Field 34
    Until: 21:00,             !- Field 35
    0.17,                     !- Field 36
    Until: 22:00,             !- Field 37
    0.08,                     !- Field 38
    Until: 24:00,             !- Field 39
    0.05,                     !- Field 40
    For: Saturday WinterDesignDay,    !- Field 41
    Until: 05:00,             !- Field 42
    0.00,                     !- Field 43
    Until: 06:00,             !- Field 44
    0.00,                     !- Field 45
    Until: 07:00,             !- Field 46
    0.07,                     !- Field 47
    Until: 08:00,             !- Field 48
    0.11,                     !- Field 49
    Until: 09:00,             !- Field 50
    0.15,                     !- Field 51
    Until: 10:00,             !- Field 52
    0.21,                     !- Field 53
    Until: 11:00,             !- Field 54
    0.19,                     !- Field 55
    Until: 12:00,             !- Field 56
    0.23,                     !- Field 57
    Until: 13:00,             !- Field 58
    0.20,                     !- Field 59
    Until: 14:00,             !- Field 60
    0.19,                     !- Field 61
    Until: 15:00,             !- Field 62
    0.15,                     !- Field 63
    Until: 16:00,             !- Field 64
    0.13,                     !- Field 65
    Until: 17:00,             !- Field 66
    0.14,                     !- Field 67
    Until: 19:00,             !- Field 68
    0.07,                     !- Field 69
    Until: 22:00,             !- Field 70
    0.00,                     !- Field 71
    Until: 24:00,             !- Field 72
    0.00,                     !- Field 73
    For:Sunday Holidays AllOtherDays,    !- Field 74
    Until: 05:00,             !- Field 75
    0.00,                     !- Field 76
    Until: 06:00,             !- Field 77
    0.00,                     !- Field 78
    Until: 11:00,             !- Field 79
    0.04,                     !- Field 80
    Until: 13:00,             !- Field 81
    0.06,                     !- Field 82
    Until: 14:00,             !- Field 83
    0.09,                     !- Field 84
    Until: 15:00,             !- Field 85
    0.06,                     !- Field 86
    Until: 18:00,             !- Field 87
    0.04,                     !- Field 88
    Until: 22:00,             !- Field 89
    0.00,                     !- Field 90
    Until: 24:00,             !- Field 91
    0.00;                     !- Field 92

Schedule:Compact,
    ACTIVITY_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    120.;                     !- Field 4

Schedule:Compact,
    WORK_EFF_SCH,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    AIR_VELO_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    CLOTHING_SCH,             !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 04/30,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0,                      !- Field 4
    Through: 09/30,           !- Field 5
    For: AllDays,             !- Field 6
    Until: 24:00,             !- Field 7
    0.5,                      !- Field 8
    Through: 12/31,           !- Field 9
    For: AllDays,             !- Field 10
    Until: 24:00,             !- Field 11
    1.0;                      !- Field 12

Schedule:Compact,
    SHADING_SCH,              !- Name
    Any Number,               !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.0;                      !- Field 4

Schedule:Compact,
    PlantOnSched,             !- Name
    On/Off,                   !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    FAN_SCH,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    ReheatCoilAvailSched,     !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    CoolingCoilAvailSched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 06:00,             !- Field 16
    17.8,                     !- Field 17
    Until: 07:00,             !- Field 18
    20.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 05:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 06:00,             !- Field 30
    17.8,                     !- Field 31
    Until: 07:00,             !- Field 32
    20.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_ORIGINAL,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 06:00,             !- Field 16
    17.8,                     !- Field 17
    Until: 07:00,             !- Field 18
    20.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 05:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 06:00,             !- Field 30
    17.8,                     !- Field 31
    Until: 07:00,             !- Field 32
    20.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 06:00,             !- Field 16
    21.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    21.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 05:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 06:00,             !- Field 30
    21.0,                     !- Field 31
    Until: 07:00,             !- Field 32
    21.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_bot,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 06:00,             !- Field 16
    21.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    21.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 05:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 06:00,             !- Field 30
    21.0,                     !- Field 31
    Until: 07:00,             !- Field 32
    21.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_mid,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 06:00,             !- Field 16
    21.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    21.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 05:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 06:00,             !- Field 30
    21.0,                     !- Field 31
    Until: 07:00,             !- Field 32
    21.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_top,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: WinterDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    15.6,                     !- Field 4
    Until: 06:00,             !- Field 5
    17.6,                     !- Field 6
    Until: 07:00,             !- Field 7
    19.6,                     !- Field 8
    Until: 22:00,             !- Field 9
    21.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    15.6,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    15.6,                     !- Field 15
    Until: 06:00,             !- Field 16
    21.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    21.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    21.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    15.6,                     !- Field 23
    For SummerDesignDay,      !- Field 24
    Until: 24:00,             !- Field 25
    15.6,                     !- Field 26
    For: Saturday,            !- Field 27
    Until: 05:00,             !- Field 28
    15.6,                     !- Field 29
    Until: 06:00,             !- Field 30
    21.0,                     !- Field 31
    Until: 07:00,             !- Field 32
    21.0,                     !- Field 33
    Until: 17:00,             !- Field 34
    21.0,                     !- Field 35
    Until: 24:00,             !- Field 36
    15.6,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    15.6;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 06:00,             !- Field 16
    25.6,                     !- Field 17
    Until: 07:00,             !- Field 18
    25.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 06:00,             !- Field 27
    25.7,                     !- Field 28
    Until: 07:00,             !- Field 29
    25.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 06:00,             !- Field 16
    25.6,                     !- Field 17
    Until: 07:00,             !- Field 18
    25.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 06:00,             !- Field 27
    25.7,                     !- Field 28
    Until: 07:00,             !- Field 29
    25.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 06:00,             !- Field 16
    24.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    24.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 06:00,             !- Field 27
    24.0,                     !- Field 28
    Until: 07:00,             !- Field 29
    24.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_bot,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 06:00,             !- Field 16
    24.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    24.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 06:00,             !- Field 27
    24.0,                     !- Field 28
    Until: 07:00,             !- Field 29
    24.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_mid,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 06:00,             !- Field 16
    24.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    24.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 06:00,             !- Field 27
    24.0,                     !- Field 28
    Until: 07:00,             !- Field 29
    24.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_top,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    26.7,                     !- Field 15
    Until: 06:00,             !- Field 16
    24.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    24.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    26.7,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    26.7,                     !- Field 26
    Until: 06:00,             !- Field 27
    24.0,                     !- Field 28
    Until: 07:00,             !- Field 29
    24.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    26.7,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    26.7,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    26.7;                     !- Field 40

Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: SummerDesignDay,     !- Field 2
    Until: 05:00,             !- Field 3
    26.7,                     !- Field 4
    Until: 06:00,             !- Field 5
    25.7,                     !- Field 6
    Until: 07:00,             !- Field 7
    25.0,                     !- Field 8
    Until: 22:00,             !- Field 9
    24.0,                     !- Field 10
    Until: 24:00,             !- Field 11
    26.7,                     !- Field 12
    For: Weekdays,            !- Field 13
    Until: 05:00,             !- Field 14
    24.0,                     !- Field 15
    Until: 06:00,             !- Field 16
    24.0,                     !- Field 17
    Until: 07:00,             !- Field 18
    24.0,                     !- Field 19
    Until: 22:00,             !- Field 20
    24.0,                     !- Field 21
    Until: 24:00,             !- Field 22
    24.0,                     !- Field 23
    For: Saturday,            !- Field 24
    Until: 05:00,             !- Field 25
    24.0,                     !- Field 26
    Until: 06:00,             !- Field 27
    24.0,                     !- Field 28
    Until: 07:00,             !- Field 29
    24.0,                     !- Field 30
    Until: 17:00,             !- Field 31
    24.0,                     !- Field 32
    Until: 24:00,             !- Field 33
    24.0,                     !- Field 34
    For WinterDesignDay,      !- Field 35
    Until: 24:00,             !- Field 36
    24.0,                     !- Field 37
    For:Sunday Holidays AllOtherDays,    !- Field 38
    Until: 24:00,             !- Field 39
    24.0;                     !- Field 40

Schedule:Compact,
    Humidity Setpoint Schedule,    !- Name
    Humidity,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 24:00,             !- Field 3
    50,                       !- Field 4
    For: Saturday WinterDesignDay,    !- Field 5
    Until: 24:00,             !- Field 6
    50,                       !- Field 7
    For:Sunday Holidays AllOtherDays,    !- Field 8
    Until: 24:00,             !- Field 9
    50;                       !- Field 10

Schedule:Compact,
    MinOA_MotorizedDamper_Sched,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 07:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    1.0,                      !- Field 6
    Until: 24:00,             !- Field 7
    0.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 07:00,             !- Field 10
    0.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    1.0,                      !- Field 13
    Until: 24:00,             !- Field 14
    0.0,                      !- Field 15
    For:Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    0.0;                      !- Field 18

Schedule:Compact,
    MinOA_Sched,              !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    1.0;                      !- Field 4

Schedule:Compact,
    Dual Zone Control Type Sched,    !- Name
    Control Type,             !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12.8;                     !- Field 4

Schedule:Compact,
    Heat-Supply-Air-Temp-Sch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    12.8;                     !- Field 4

Schedule:Compact,
    CW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    6.7;                      !- Field 4

Schedule:Compact,
    HW-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.;                      !- Field 4

Schedule:Compact,
    Core_bottom sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Core_bottom sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Core_bottom sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Core_bottom sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Core_mid sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Core_mid sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Core_mid sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Core_mid sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Core_top sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Core_top sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Core_top sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Core_top sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_2 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_1 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_top_ZN_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Latent fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.05;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Sensible fract sched,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    0.2;                      !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    55;                       !- Field 4

Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    60.0;                     !- Field 4

Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,    !- Name
    Temperature,              !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    22.0;                     !- Field 4

Schedule:Compact,
    INFIL_SCH_PNNL,           !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays SummerDesignDay,    !- Field 2
    Until: 06:00,             !- Field 3
    1.0,                      !- Field 4
    Until: 22:00,             !- Field 5
    0.25,                     !- Field 6
    Until: 24:00,             !- Field 7
    1.0,                      !- Field 8
    For: Saturday WinterDesignDay,    !- Field 9
    Until: 06:00,             !- Field 10
    1.0,                      !- Field 11
    Until: 18:00,             !- Field 12
    0.25,                     !- Field 13
    Until: 24:00,             !- Field 14
    1.0,                      !- Field 15
    For:Sunday Holidays AllOtherDays,    !- Field 16
    Until: 24:00,             !- Field 17
    1.0;                      !- Field 18

Schedule:Compact,
    INFIL_Door_Opening_SCH,    !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,             !- Field 3
    0.0,                      !- Field 4
    Until: 07:00,             !- Field 5
    0.131,                    !- Field 6
    Until: 08:00,             !- Field 7
    1.0,                      !- Field 8
    Until: 12:00,             !- Field 9
    0.131,                    !- Field 10
    Until: 13:00,             !- Field 11
    1.0,                      !- Field 12
    Until: 17:00,             !- Field 13
    0.131,                    !- Field 14
    Until: 18:00,             !- Field 15
    1.0,                      !- Field 16
    Until: 19:00,             !- Field 17
    0.131,                    !- Field 18
    Until: 24:00,             !- Field 19
    0.0,                      !- Field 20
    For: Saturday Sunday Holidays AllOtherDays,    !- Field 21
    Until: 24:00,             !- Field 22
    0.0;                      !- Field 23

SCHEDULE:CONSTANT,
    Perimeter_mid_ZN_3 VAV Customized Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    0;                        !- Hourly Value

Material,
    Std Wood 6inch,           !- Name
    MediumSmooth,             !- Roughness
    0.15,                     !- Thickness
    0.12,                     !- Conductivity
    540,                      !- Density
    1210,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    AC02 Acoustic Ceiling,    !- Name
    MediumSmooth,             !- Roughness
    0.0127,                   !- Thickness
    0.057,                    !- Conductivity
    288,                      !- Density
    1339,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.2;                      !- Visible Absorptance

Material,
    F07 25mm stucco,          !- Name
    Smooth,                   !- Roughness
    0.0254,                   !- Thickness
    0.72,                     !- Conductivity
    1856,                     !- Density
    840,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material,
    F08 Metal surface,        !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500;                      !- Specific Heat

Material,
    F08 Metal roof surface,    !- Name
    Smooth,                   !- Roughness
    0.0008,                   !- Thickness
    45.28,                    !- Conductivity
    7824,                     !- Density
    500,                      !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    F12 Asphalt shingles,     !- Name
    VeryRough,                !- Roughness
    0.0032,                   !- Thickness
    0.04,                     !- Conductivity
    1120,                     !- Density
    1260,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    F13 Built-up roofing,     !- Name
    Rough,                    !- Roughness
    0.0095,                   !- Thickness
    0.16,                     !- Conductivity
    1120,                     !- Density
    1460,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material,
    G01 13mm gypsum board,    !- Name
    Smooth,                   !- Roughness
    0.0127,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.5;                      !- Visible Absorptance

Material,
    G01 16mm gypsum board,    !- Name
    MediumSmooth,             !- Roughness
    0.0159,                   !- Thickness
    0.16,                     !- Conductivity
    800,                      !- Density
    1090;                     !- Specific Heat

Material,
    G02 16mm plywood,         !- Name
    Smooth,                   !- Roughness
    0.0159,                   !- Thickness
    0.12,                     !- Conductivity
    544,                      !- Density
    1210;                     !- Specific Heat

Material,
    M14 150mm heavyweight concrete roof,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    100mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1016,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    150mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.1524,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    200mm Normalweight concrete floor,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    2.31,                     !- Conductivity
    2322,                     !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    0.72,                     !- Conductivity
    800,                      !- Density
    832;                      !- Specific Heat

Material,
    M10 200mm concrete block basement wall,    !- Name
    MediumRough,              !- Roughness
    0.2032,                   !- Thickness
    1.326,                    !- Conductivity
    1842,                     !- Density
    912;                      !- Specific Heat

Material:NoMass,
    Opaque Door panel_con,    !- Name
    MediumRough,              !- Roughness
    0.475963827,              !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD,          !- Name
    VeryRough,                !- Roughness
    0.21648,                  !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.8;                      !- Visible Absorptance

Material:NoMass,
    Air_Wall_Material,        !- Name
    Rough,                    !- Roughness
    0.2079491,                !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7;                      !- Solar Absorptance

Material:NoMass,
    Nonres_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    5.30668495131472,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Roof_Insulation,      !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Roof_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Exterior_Wall_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    2.81828208913367,         !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Exterior_Wall_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Res_Floor_Insulation,     !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Semiheated_Floor_Insulation,    !- Name
    MediumSmooth,             !- Roughness
    0.0299387330245182,       !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

Material:NoMass,
    Std Opaque Door Panel,    !- Name
    MediumRough,              !- Roughness
    0.123456790123457,        !- Thermal Resistance
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

WindowMaterial:Glazing,
    GREEN 6MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.487,                    !- Solar Transmittance at Normal Incidence
    0.056,                    !- Front Side Solar Reflectance at Normal Incidence
    0.056,                    !- Back Side Solar Reflectance at Normal Incidence
    0.749,                    !- Visible Transmittance at Normal Incidence
    0.07,                     !- Front Side Visible Reflectance at Normal Incidence
    0.07,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.24,                     !- Solar Transmittance at Normal Incidence
    0.16,                     !- Front Side Solar Reflectance at Normal Incidence
    0.32,                     !- Back Side Solar Reflectance at Normal Incidence
    0.3,                      !- Visible Transmittance at Normal Incidence
    0.16,                     !- Front Side Visible Reflectance at Normal Incidence
    0.29,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.6,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    REF C CLEAR HI 6MM,       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.2,                      !- Solar Transmittance at Normal Incidence
    0.16,                     !- Front Side Solar Reflectance at Normal Incidence
    0.39,                     !- Back Side Solar Reflectance at Normal Incidence
    0.22,                     !- Visible Transmittance at Normal Incidence
    0.17,                     !- Front Side Visible Reflectance at Normal Incidence
    0.35,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.55,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.099,                    !- Solar Transmittance at Normal Incidence
    0.219,                    !- Front Side Solar Reflectance at Normal Incidence
    0.219,                    !- Back Side Solar Reflectance at Normal Incidence
    0.155,                    !- Visible Transmittance at Normal Incidence
    0.073,                    !- Front Side Visible Reflectance at Normal Incidence
    0.073,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    REF B TINT MID 6MM,       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.1,                      !- Solar Transmittance at Normal Incidence
    0.11,                     !- Front Side Solar Reflectance at Normal Incidence
    0.41,                     !- Back Side Solar Reflectance at Normal Incidence
    0.13,                     !- Visible Transmittance at Normal Incidence
    0.1,                      !- Front Side Visible Reflectance at Normal Incidence
    0.32,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.45,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    CLEAR 6MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.775,                    !- Solar Transmittance at Normal Incidence
    0.071,                    !- Front Side Solar Reflectance at Normal Incidence
    0.071,                    !- Back Side Solar Reflectance at Normal Incidence
    0.881,                    !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.08,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    REF D CLEAR 6MM,          !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.429,                    !- Solar Transmittance at Normal Incidence
    0.308,                    !- Front Side Solar Reflectance at Normal Incidence
    0.379,                    !- Back Side Solar Reflectance at Normal Incidence
    0.334,                    !- Visible Transmittance at Normal Incidence
    0.453,                    !- Front Side Visible Reflectance at Normal Incidence
    0.505,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.82,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    BLUE 6MM,                 !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.48,                     !- Solar Transmittance at Normal Incidence
    0.05,                     !- Front Side Solar Reflectance at Normal Incidence
    0.05,                     !- Back Side Solar Reflectance at Normal Incidence
    0.57,                     !- Visible Transmittance at Normal Incidence
    0.06,                     !- Front Side Visible Reflectance at Normal Incidence
    0.06,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    GREY 6MM,                 !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.455,                    !- Solar Transmittance at Normal Incidence
    0.053,                    !- Front Side Solar Reflectance at Normal Incidence
    0.053,                    !- Back Side Solar Reflectance at Normal Incidence
    0.431,                    !- Visible Transmittance at Normal Incidence
    0.052,                    !- Front Side Visible Reflectance at Normal Incidence
    0.052,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    LoE CLEAR 6MM,            !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.6,                      !- Solar Transmittance at Normal Incidence
    0.17,                     !- Front Side Solar Reflectance at Normal Incidence
    0.22,                     !- Back Side Solar Reflectance at Normal Incidence
    0.84,                     !- Visible Transmittance at Normal Incidence
    0.055,                    !- Front Side Visible Reflectance at Normal Incidence
    0.078,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    GREY 3MM,                 !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.626,                    !- Solar Transmittance at Normal Incidence
    0.061,                    !- Front Side Solar Reflectance at Normal Incidence
    0.061,                    !- Back Side Solar Reflectance at Normal Incidence
    0.611,                    !- Visible Transmittance at Normal Incidence
    0.061,                    !- Front Side Visible Reflectance at Normal Incidence
    0.061,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    LoE TINT 6MM,             !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.36,                     !- Solar Transmittance at Normal Incidence
    0.093,                    !- Front Side Solar Reflectance at Normal Incidence
    0.2,                      !- Back Side Solar Reflectance at Normal Incidence
    0.5,                      !- Visible Transmittance at Normal Incidence
    0.035,                    !- Front Side Visible Reflectance at Normal Incidence
    0.054,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    REF B TINT HI 6MM,        !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.15,                     !- Solar Transmittance at Normal Incidence
    0.09,                     !- Front Side Solar Reflectance at Normal Incidence
    0.33,                     !- Back Side Solar Reflectance at Normal Incidence
    0.18,                     !- Visible Transmittance at Normal Incidence
    0.08,                     !- Front Side Visible Reflectance at Normal Incidence
    0.28,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.6,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    REF C CLEAR MID 6MM,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.17,                     !- Solar Transmittance at Normal Incidence
    0.2,                      !- Front Side Solar Reflectance at Normal Incidence
    0.42,                     !- Back Side Solar Reflectance at Normal Incidence
    0.19,                     !- Visible Transmittance at Normal Incidence
    0.21,                     !- Front Side Visible Reflectance at Normal Incidence
    0.38,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.51,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    REF D TINT 6MM,           !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.3,                      !- Solar Transmittance at Normal Incidence
    0.14,                     !- Front Side Solar Reflectance at Normal Incidence
    0.36,                     !- Back Side Solar Reflectance at Normal Incidence
    0.25,                     !- Visible Transmittance at Normal Incidence
    0.18,                     !- Front Side Visible Reflectance at Normal Incidence
    0.45,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.82,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    COATED POLY-77,           !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00051,                  !- Thickness
    0.504,                    !- Solar Transmittance at Normal Incidence
    0.402,                    !- Front Side Solar Reflectance at Normal Incidence
    0.398,                    !- Back Side Solar Reflectance at Normal Incidence
    0.766,                    !- Visible Transmittance at Normal Incidence
    0.147,                    !- Front Side Visible Reflectance at Normal Incidence
    0.167,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.075,                    !- Front Side Infrared Hemispherical Emissivity
    0.72,                     !- Back Side Infrared Hemispherical Emissivity
    0.14;                     !- Conductivity

WindowMaterial:Glazing,
    LoE SPEC SEL TINT 6MM,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.26,                     !- Solar Transmittance at Normal Incidence
    0.14,                     !- Front Side Solar Reflectance at Normal Incidence
    0.41,                     !- Back Side Solar Reflectance at Normal Incidence
    0.46,                     !- Visible Transmittance at Normal Incidence
    0.06,                     !- Front Side Visible Reflectance at Normal Incidence
    0.04,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.03,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    PYR B CLEAR 6MM,          !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.68,                     !- Solar Transmittance at Normal Incidence
    0.09,                     !- Front Side Solar Reflectance at Normal Incidence
    0.1,                      !- Back Side Solar Reflectance at Normal Incidence
    0.81,                     !- Visible Transmittance at Normal Incidence
    0.11,                     !- Front Side Visible Reflectance at Normal Incidence
    0.12,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    CLEAR 3MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.837,                    !- Solar Transmittance at Normal Incidence
    0.075,                    !- Front Side Solar Reflectance at Normal Incidence
    0.075,                    !- Back Side Solar Reflectance at Normal Incidence
    0.898,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    REF B CLEAR LO 6MM,       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.15,                     !- Solar Transmittance at Normal Incidence
    0.22,                     !- Front Side Solar Reflectance at Normal Incidence
    0.38,                     !- Back Side Solar Reflectance at Normal Incidence
    0.2,                      !- Visible Transmittance at Normal Incidence
    0.23,                     !- Front Side Visible Reflectance at Normal Incidence
    0.33,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.58,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    REF A CLEAR LO 6MM,       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.066,                    !- Solar Transmittance at Normal Incidence
    0.341,                    !- Front Side Solar Reflectance at Normal Incidence
    0.493,                    !- Back Side Solar Reflectance at Normal Incidence
    0.08,                     !- Visible Transmittance at Normal Incidence
    0.41,                     !- Front Side Visible Reflectance at Normal Incidence
    0.37,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.4,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    GREEN 3MM,                !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.635,                    !- Solar Transmittance at Normal Incidence
    0.063,                    !- Front Side Solar Reflectance at Normal Incidence
    0.063,                    !- Back Side Solar Reflectance at Normal Incidence
    0.822,                    !- Visible Transmittance at Normal Incidence
    0.075,                    !- Front Side Visible Reflectance at Normal Incidence
    0.075,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    ECABS-2 COLORED 6MM,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.111,                    !- Solar Transmittance at Normal Incidence
    0.179,                    !- Front Side Solar Reflectance at Normal Incidence
    0.179,                    !- Back Side Solar Reflectance at Normal Incidence
    0.128,                    !- Visible Transmittance at Normal Incidence
    0.081,                    !- Front Side Visible Reflectance at Normal Incidence
    0.081,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    COATED POLY-55,           !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00051,                  !- Thickness
    0.32,                     !- Solar Transmittance at Normal Incidence
    0.582,                    !- Front Side Solar Reflectance at Normal Incidence
    0.593,                    !- Back Side Solar Reflectance at Normal Incidence
    0.551,                    !- Visible Transmittance at Normal Incidence
    0.336,                    !- Front Side Visible Reflectance at Normal Incidence
    0.375,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.046,                    !- Front Side Infrared Hemispherical Emissivity
    0.72,                     !- Back Side Infrared Hemispherical Emissivity
    0.14;                     !- Conductivity

WindowMaterial:Glazing,
    ECREF-2 COLORED 6MM,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.099,                    !- Solar Transmittance at Normal Incidence
    0.219,                    !- Front Side Solar Reflectance at Normal Incidence
    0.219,                    !- Back Side Solar Reflectance at Normal Incidence
    0.155,                    !- Visible Transmittance at Normal Incidence
    0.073,                    !- Front Side Visible Reflectance at Normal Incidence
    0.073,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 6MM Rev,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.43,                     !- Solar Transmittance at Normal Incidence
    0.42,                     !- Front Side Solar Reflectance at Normal Incidence
    0.3,                      !- Back Side Solar Reflectance at Normal Incidence
    0.77,                     !- Visible Transmittance at Normal Incidence
    0.06,                     !- Front Side Visible Reflectance at Normal Incidence
    0.07,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.03,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    BRONZE 6MM,               !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.482,                    !- Solar Transmittance at Normal Incidence
    0.054,                    !- Front Side Solar Reflectance at Normal Incidence
    0.054,                    !- Back Side Solar Reflectance at Normal Incidence
    0.534,                    !- Visible Transmittance at Normal Incidence
    0.057,                    !- Front Side Visible Reflectance at Normal Incidence
    0.057,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    REF A TINT MID 6MM,       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.06,                     !- Solar Transmittance at Normal Incidence
    0.13,                     !- Front Side Solar Reflectance at Normal Incidence
    0.42,                     !- Back Side Solar Reflectance at Normal Incidence
    0.09,                     !- Visible Transmittance at Normal Incidence
    0.14,                     !- Front Side Visible Reflectance at Normal Incidence
    0.35,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.47,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    Theoretical Glass 297,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.375039,                 !- Solar Transmittance at Normal Incidence
    0.574961,                 !- Front Side Solar Reflectance at Normal Incidence
    0.574961,                 !- Back Side Solar Reflectance at Normal Incidence
    0.529698,                 !- Visible Transmittance at Normal Incidence
    0.420302,                 !- Front Side Visible Reflectance at Normal Incidence
    0.420302,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.0103561;                !- Conductivity

WindowMaterial:Glazing,
    Theoretical Glass 347,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.315861,                 !- Solar Transmittance at Normal Incidence
    0.634139,                 !- Front Side Solar Reflectance at Normal Incidence
    0.634139,                 !- Back Side Solar Reflectance at Normal Incidence
    0.479911,                 !- Visible Transmittance at Normal Incidence
    0.470089,                 !- Front Side Visible Reflectance at Normal Incidence
    0.470089,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.9,                      !- Front Side Infrared Hemispherical Emissivity
    0.9,                      !- Back Side Infrared Hemispherical Emissivity
    0.010358;                 !- Conductivity

WindowMaterial:Glazing,
    Glass_12116_LayerAvg,     !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00475,                  !- Thickness
    0.171874,                 !- Solar Transmittance at Normal Incidence
    0.1094601,                !- Front Side Solar Reflectance at Normal Incidence
    0.2199938,                !- Back Side Solar Reflectance at Normal Incidence
    0.322771,                 !- Visible Transmittance at Normal Incidence
    0.182598,                 !- Front Side Visible Reflectance at Normal Incidence
    0.081654,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.538265,                 !- Back Side Infrared Hemispherical Emissivity
    1.000345;                 !- Conductivity

WindowMaterial:Glazing,
    Glass_102_LayerAvg,       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003048,                 !- Thickness
    0.833848,                 !- Solar Transmittance at Normal Incidence
    0.07476376,               !- Front Side Solar Reflectance at Normal Incidence
    0.07485449,               !- Back Side Solar Reflectance at Normal Incidence
    0.89926,                  !- Visible Transmittance at Normal Incidence
    0.082563,                 !- Front Side Visible Reflectance at Normal Incidence
    0.082564,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1;                        !- Conductivity

WindowMaterial:Glazing,
    PYR B CLEAR 3MM,          !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.74,                     !- Solar Transmittance at Normal Incidence
    0.09,                     !- Front Side Solar Reflectance at Normal Incidence
    0.1,                      !- Back Side Solar Reflectance at Normal Incidence
    0.82,                     !- Visible Transmittance at Normal Incidence
    0.11,                     !- Front Side Visible Reflectance at Normal Incidence
    0.12,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.2,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    LoE SPEC SEL CLEAR 3MM,    !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.45,                     !- Solar Transmittance at Normal Incidence
    0.34,                     !- Front Side Solar Reflectance at Normal Incidence
    0.37,                     !- Back Side Solar Reflectance at Normal Incidence
    0.78,                     !- Visible Transmittance at Normal Incidence
    0.07,                     !- Front Side Visible Reflectance at Normal Incidence
    0.06,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.03,                     !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    ECABS-2 BLEACHED 6MM,     !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.814,                    !- Solar Transmittance at Normal Incidence
    0.086,                    !- Front Side Solar Reflectance at Normal Incidence
    0.086,                    !- Back Side Solar Reflectance at Normal Incidence
    0.847,                    !- Visible Transmittance at Normal Incidence
    0.099,                    !- Front Side Visible Reflectance at Normal Incidence
    0.099,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    Glass_2175_LayerAvg,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.0086,                   !- Thickness
    0.167758,                 !- Solar Transmittance at Normal Incidence
    0.2176064,                !- Front Side Solar Reflectance at Normal Incidence
    0.4379779,                !- Back Side Solar Reflectance at Normal Incidence
    0.416044,                 !- Visible Transmittance at Normal Incidence
    0.078729,                 !- Front Side Visible Reflectance at Normal Incidence
    0.10654,                  !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1;                        !- Conductivity

WindowMaterial:Glazing,
    Glass_2022F_LayerAvg,     !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.0039,                   !- Thickness
    0.355897,                 !- Solar Transmittance at Normal Incidence
    0.3940945,                !- Front Side Solar Reflectance at Normal Incidence
    0.2656452,                !- Back Side Solar Reflectance at Normal Incidence
    0.677694,                 !- Visible Transmittance at Normal Incidence
    0.042734,                 !- Front Side Visible Reflectance at Normal Incidence
    0.05547,                  !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.046,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1;                        !- Conductivity

WindowMaterial:Glazing,
    Glass_2052_LayerAvg,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00837,                  !- Thickness
    0.507767,                 !- Solar Transmittance at Normal Incidence
    0.05422805,               !- Front Side Solar Reflectance at Normal Incidence
    0.05449309,               !- Back Side Solar Reflectance at Normal Incidence
    0.586833,                 !- Visible Transmittance at Normal Incidence
    0.05805,                  !- Front Side Visible Reflectance at Normal Incidence
    0.058397,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1;                        !- Conductivity

WindowMaterial:Glazing,
    Glass_2010F_LayerAvg,     !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00221,                  !- Thickness
    0.434294,                 !- Solar Transmittance at Normal Incidence
    0.4183747,                !- Front Side Solar Reflectance at Normal Incidence
    0.3410654,                !- Back Side Solar Reflectance at Normal Incidence
    0.797579,                 !- Visible Transmittance at Normal Incidence
    0.043577,                 !- Front Side Visible Reflectance at Normal Incidence
    0.056031,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.042274,                 !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1;                        !- Conductivity

WindowMaterial:Glazing,
    Glass_2027F_LayerAvg,     !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.004,                    !- Thickness
    0.369744,                 !- Solar Transmittance at Normal Incidence
    0.4700695,                !- Front Side Solar Reflectance at Normal Incidence
    0.340935,                 !- Back Side Solar Reflectance at Normal Incidence
    0.765222,                 !- Visible Transmittance at Normal Incidence
    0.0546,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073741,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.03675,                  !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    1;                        !- Conductivity

WindowMaterial:Glazing,
    ECREF-2 BLEACHED 6MM,     !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.006,                    !- Thickness
    0.694,                    !- Solar Transmittance at Normal Incidence
    0.168,                    !- Front Side Solar Reflectance at Normal Incidence
    0.168,                    !- Back Side Solar Reflectance at Normal Incidence
    0.818,                    !- Visible Transmittance at Normal Incidence
    0.11,                     !- Front Side Visible Reflectance at Normal Incidence
    0.11,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.1,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    PYR A CLEAR 3MM,          !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003,                    !- Thickness
    0.75,                     !- Solar Transmittance at Normal Incidence
    0.1,                      !- Front Side Solar Reflectance at Normal Incidence
    0.1,                      !- Back Side Solar Reflectance at Normal Incidence
    0.85,                     !- Visible Transmittance at Normal Incidence
    0.12,                     !- Front Side Visible Reflectance at Normal Incidence
    0.12,                     !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.4,                      !- Back Side Infrared Hemispherical Emissivity
    0.9;                      !- Conductivity

WindowMaterial:Glazing,
    Glass_4321_LayerAvg,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00618,                  !- Thickness
    0.425947,                 !- Solar Transmittance at Normal Incidence
    0.0742419,                !- Front Side Solar Reflectance at Normal Incidence
    0.09994167,               !- Back Side Solar Reflectance at Normal Incidence
    0.559652,                 !- Visible Transmittance at Normal Incidence
    0.072726,                 !- Front Side Visible Reflectance at Normal Incidence
    0.094819,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.279,                    !- Back Side Infrared Hemispherical Emissivity
    0.814;                    !- Conductivity

WindowMaterial:Glazing,
    Glass_8652_LayerAvg,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003059,                 !- Thickness
    0.343691,                 !- Solar Transmittance at Normal Incidence
    0.2989869,                !- Front Side Solar Reflectance at Normal Incidence
    0.4621051,                !- Back Side Solar Reflectance at Normal Incidence
    0.487937,                 !- Visible Transmittance at Normal Incidence
    0.209449,                 !- Front Side Visible Reflectance at Normal Incidence
    0.306829,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.39,                     !- Back Side Infrared Hemispherical Emissivity
    0.962;                    !- Conductivity

WindowMaterial:Glazing,
    Glass_282_LayerAvg,       !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003251,                 !- Thickness
    0.352565,                 !- Solar Transmittance at Normal Incidence
    0.2956174,                !- Front Side Solar Reflectance at Normal Incidence
    0.4058073,                !- Back Side Solar Reflectance at Normal Incidence
    0.510046,                 !- Visible Transmittance at Normal Incidence
    0.237458,                 !- Front Side Visible Reflectance at Normal Incidence
    0.270435,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.37,                     !- Back Side Infrared Hemispherical Emissivity
    0.94;                     !- Conductivity

WindowMaterial:Glazing,
    Glass_2531_LayerAvg,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00306,                  !- Thickness
    0.350556,                 !- Solar Transmittance at Normal Incidence
    0.3198325,                !- Front Side Solar Reflectance at Normal Incidence
    0.3617666,                !- Back Side Solar Reflectance at Normal Incidence
    0.490923,                 !- Visible Transmittance at Normal Incidence
    0.25084,                  !- Front Side Visible Reflectance at Normal Incidence
    0.232929,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.454,                    !- Back Side Infrared Hemispherical Emissivity
    0.934;                    !- Conductivity

WindowMaterial:Glazing,
    Glass_2532_LayerAvg,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00306,                  !- Thickness
    0.340824,                 !- Solar Transmittance at Normal Incidence
    0.2268281,                !- Front Side Solar Reflectance at Normal Incidence
    0.2732317,                !- Back Side Solar Reflectance at Normal Incidence
    0.543814,                 !- Visible Transmittance at Normal Incidence
    0.0766,                   !- Front Side Visible Reflectance at Normal Incidence
    0.079448,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.676,                    !- Back Side Infrared Hemispherical Emissivity
    0.933;                    !- Conductivity

WindowMaterial:Glazing,
    Glass_9731_LayerAvg,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.01248,                  !- Thickness
    0.369424,                 !- Solar Transmittance at Normal Incidence
    0.2079376,                !- Front Side Solar Reflectance at Normal Incidence
    0.203399,                 !- Back Side Solar Reflectance at Normal Incidence
    0.710088,                 !- Visible Transmittance at Normal Incidence
    0.071115,                 !- Front Side Visible Reflectance at Normal Incidence
    0.070696,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.84,                     !- Back Side Infrared Hemispherical Emissivity
    0.815;                    !- Conductivity

WindowMaterial:Glazing,
    Glass_4313_LayerAvg,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.00385,                  !- Thickness
    0.373486,                 !- Solar Transmittance at Normal Incidence
    0.07114256,               !- Front Side Solar Reflectance at Normal Incidence
    0.09944001,               !- Back Side Solar Reflectance at Normal Incidence
    0.6013,                   !- Visible Transmittance at Normal Incidence
    0.077225,                 !- Front Side Visible Reflectance at Normal Incidence
    0.096992,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.298,                    !- Back Side Infrared Hemispherical Emissivity
    1;                        !- Conductivity

WindowMaterial:Glazing,
    Glass_1576_LayerAvg,      !- Name
    SpectralAverage,          !- Optical Data Type
    ,                         !- Window Glass Spectral Data Set Name
    0.003058,                 !- Thickness
    0.167637,                 !- Solar Transmittance at Normal Incidence
    0.3034693,                !- Front Side Solar Reflectance at Normal Incidence
    0.1825558,                !- Back Side Solar Reflectance at Normal Incidence
    0.341994,                 !- Visible Transmittance at Normal Incidence
    0.128888,                 !- Front Side Visible Reflectance at Normal Incidence
    0.128077,                 !- Back Side Visible Reflectance at Normal Incidence
    0,                        !- Infrared Transmittance at Normal Incidence
    0.84,                     !- Front Side Infrared Hemispherical Emissivity
    0.868,                    !- Back Side Infrared Hemispherical Emissivity
    0.846;                    !- Conductivity

WindowMaterial:Gas,
    AIR 6MM,                  !- Name
    Air,                      !- Gas Type
    0.0063;                   !- Thickness

WindowMaterial:Gas,
    AIR 13MM,                 !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Gas,
    ARGON 13MM,               !- Name
    Argon,                    !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Gas,
    Gap_1_W_0_0025,           !- Name
    Air,                      !- Gas Type
    0.0025;                   !- Thickness

WindowMaterial:Gas,
    Gap_1_W_0_0032,           !- Name
    Air,                      !- Gas Type
    0.0032;                   !- Thickness

WindowMaterial:Gas,
    Gap_1_W_0_0042,           !- Name
    Air,                      !- Gas Type
    0.0042;                   !- Thickness

WindowMaterial:Gas,
    Gap_1_W_0_0043,           !- Name
    Air,                      !- Gas Type
    0.0043;                   !- Thickness

WindowMaterial:Gas,
    Gap_1_W_0_0018,           !- Name
    Air,                      !- Gas Type
    0.0018;                   !- Thickness

WindowMaterial:Gas,
    Gap_1_W_0_0024,           !- Name
    Air,                      !- Gas Type
    0.0024;                   !- Thickness

WindowMaterial:Gas,
    Gap_1_W_0_0038,           !- Name
    Air,                      !- Gas Type
    0.0038;                   !- Thickness

WindowMaterial:Gas,
    Gap_1_W_0_0127,           !- Name
    Air,                      !- Gas Type
    0.0127;                   !- Thickness

WindowMaterial:Gas,
    Gap_1_W_0_0090,           !- Name
    Air,                      !- Gas Type
    0.009;                    !- Thickness

WindowMaterial:Gas,
    Gap_1_W_0_0070,           !- Name
    Air,                      !- Gas Type
    0.007;                    !- Thickness

WindowMaterial:Gas,
    Gap_1_W_0_0060,           !- Name
    Air,                      !- Gas Type
    0.006;                    !- Thickness

WindowMaterial:Gas,
    Gap_1_W_0_0052,           !- Name
    Air,                      !- Gas Type
    0.0052;                   !- Thickness

WindowMaterial:Gas,
    Gap_1_W_0_0048,           !- Name
    Air,                      !- Gas Type
    0.0048;                   !- Thickness

WindowMaterial:Gas,
    Gap_1_W_0_0046,           !- Name
    Air,                      !- Gas Type
    0.0046;                   !- Thickness

WindowMaterial:GasMixture,
    Gap_9_W_0_0127,           !- Name
    0.0127,                   !- Thickness
    2,                        !- Number of Gases in Mixture
    Air,                      !- Gas 1 Type
    0.1,                      !- Gas 1 Fraction
    Argon,                    !- Gas 2 Type
    0.9;                      !- Gas 2 Fraction

Construction,
    Swinging Door_con,        !- Name
    Opaque Door panel_con;    !- Outside Layer

Construction,
    InteriorFurnishings,      !- Name
    Std Wood 6inch;           !- Outside Layer

Construction,
    Air_Wall,                 !- Name
    Air_Wall_Material;        !- Outside Layer

Construction,
    DropCeiling,              !- Name
    AC02 Acoustic Ceiling;    !- Outside Layer

Construction,
    OpaqueDoor,               !- Name
    Std Opaque Door Panel;    !- Outside Layer

Construction,
    AtticRoofDeck,            !- Name
    F12 Asphalt shingles,     !- Outside Layer
    G02 16mm plywood;         !- Layer 2

Construction,
    int_wall,                 !- Name
    G01 13mm gypsum board,    !- Outside Layer
    G01 13mm gypsum board;    !- Layer 2

Construction,
    ext_slab_8in_with_carpet,    !- Name
    200mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_8in,             !- Name
    200mm Normalweight concrete floor;    !- Outside Layer

Construction,
    ext_slab_6in_with_carpet,    !- Name
    150mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    ext_slab_6in,             !- Name
    150mm Normalweight concrete floor;    !- Outside Layer

Construction,
    int_slab_floor,           !- Name
    100mm Normalweight concrete floor,    !- Outside Layer
    CP02 CARPET PAD;          !- Layer 2

Construction,
    int_slab_ceiling,         !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor;    !- Layer 2

Construction,
    basement_wall,            !- Name
    M10 200mm concrete block basement wall;    !- Outside Layer

Construction,
    int_wood_floor,           !- Name
    AC02 Acoustic Ceiling,    !- Outside Layer
    G02 16mm plywood,         !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    ext_soffit_floor,         !- Name
    G02 16mm plywood;         !- Outside Layer

Construction,
    nonres_roof,              !- Name
    F13 Built-up roofing,     !- Outside Layer
    Nonres_Roof_Insulation,    !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    res_roof,                 !- Name
    F13 Built-up roofing,     !- Outside Layer
    Res_Roof_Insulation,      !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    semiheated_roof,          !- Name
    F13 Built-up roofing,     !- Outside Layer
    Semiheated_Roof_Insulation,    !- Layer 2
    F08 Metal surface;        !- Layer 3

Construction,
    nonres_ext_wall,          !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Nonres_Exterior_Wall_Insulation,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    res_ext_wall,             !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Res_Exterior_Wall_Insulation,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    semiheated_ext_wall,      !- Name
    F07 25mm stucco,          !- Outside Layer
    G01 16mm gypsum board,    !- Layer 2
    Semiheated_Exterior_Wall_Insulation,    !- Layer 3
    G01 16mm gypsum board;    !- Layer 4

Construction,
    nonres_floor,             !- Name
    Nonres_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    res_floor,                !- Name
    Res_Floor_Insulation,     !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    semiheated_floor,         !- Name
    Semiheated_Floor_Insulation,    !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    CP02 CARPET PAD;          !- Layer 3

Construction,
    nonres_floor_ceiling,     !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Nonres_Floor_Insulation;    !- Layer 3

Construction,
    res_floor_ceiling,        !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Res_Floor_Insulation;     !- Layer 3

Construction,
    semiheated_floor_ceiling,    !- Name
    CP02 CARPET PAD,          !- Outside Layer
    100mm Normalweight concrete floor,    !- Layer 2
    Semiheated_Floor_Insulation;    !- Layer 3

Construction,
    Window_U_1.22_SHGC_0.61,    !- Name
    GREEN 6MM;                !- Outside Layer

Construction,
    Window_U_1.22_SHGC_0.39,    !- Name
    REF B CLEAR HI 6MM;       !- Outside Layer

Construction,
    Window_U_1.22_SHGC_0.34,    !- Name
    REF C CLEAR HI 6MM;       !- Outside Layer

Construction,
    Window_U_1.22_SHGC_0.25,    !- Name
    ECREF-1 COLORED 6MM;      !- Outside Layer

Construction,
    Window_U_0.72_SHGC_0.25,    !- Name
    REF B TINT MID 6MM;       !- Outside Layer

Construction,
    Window_U_0.62_SHGC_0.39,    !- Name
    REF D CLEAR 6MM,          !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.57_SHGC_0.39,    !- Name
    REF D CLEAR 6MM,          !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.65_SHGC_0.25,    !- Name
    REF C CLEAR HI 6MM,       !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.62_SHGC_0.25,    !- Name
    REF C CLEAR HI 6MM,       !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.57_SHGC_0.25,    !- Name
    REF C CLEAR HI 6MM,       !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.62_SHGC_0.49,    !- Name
    BLUE 6MM,                 !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.57_SHGC_0.49,    !- Name
    BLUE 6MM,                 !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.52_SHGC_0.40,    !- Name
    REF D CLEAR 6MM,          !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.48_SHGC_0.40,    !- Name
    REF D CLEAR 6MM,          !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.42_SHGC_0.45,    !- Name
    REF D CLEAR 6MM,          !- Outside Layer
    ARGON 13MM,               !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.46_SHGC_0.45,    !- Name
    GREY 6MM,                 !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.42_SHGC_0.40,    !- Name
    LoE TINT 6MM,             !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.43_SHGC_0.26,    !- Name
    REF B CLEAR HI 6MM,       !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.44_SHGC_0.26,    !- Name
    REF B CLEAR HI 6MM,       !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.42_SHGC_0.35,    !- Name
    LoE TINT 6MM,             !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.33_SHGC_0.40,    !- Name
    LoE TINT 6MM,             !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.34_SHGC_0.40,    !- Name
    LoE TINT 6MM,             !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.35_SHGC_0.35,    !- Name
    LoE TINT 6MM,             !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.55_SHGC_0.31,    !- Name
    REF D TINT 6MM,           !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.43_SHGC_0.29,    !- Name
    LoE SPEC SEL TINT 6MM,    !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.34_SHGC_0.45,    !- Name
    PYR B CLEAR 6MM,          !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.56_SHGC_0.35,    !- Name
    REF D TINT 6MM,           !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.45_SHGC_0.31,    !- Name
    REF B CLEAR HI 6MM,       !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.33_SHGC_0.45,    !- Name
    CLEAR 3MM,                !- Outside Layer
    AIR 6MM,                  !- Layer 2
    COATED POLY-77,           !- Layer 3
    AIR 6MM,                  !- Layer 4
    CLEAR 3MM;                !- Layer 5

Construction,
    Window_U_0.38_SHGC_0.26,    !- Name
    REF B TINT HI 6MM,        !- Outside Layer
    ARGON 13MM,               !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.25_SHGC_0.40,    !- Name
    LoE TINT 6MM,             !- Outside Layer
    ARGON 13MM,               !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.35_SHGC_0.26,    !- Name
    REF C CLEAR MID 6MM,      !- Outside Layer
    ARGON 13MM,               !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.54_SHGC_0.27,    !- Name
    REF C CLEAR HI 6MM,       !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.54_SHGC_0.18,    !- Name
    REF A TINT MID 6MM,       !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.54_SHGC_0.13,    !- Name
    REF A CLEAR LO 6MM,       !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.33_SHGC_0.11,    !- Name
    ECREF-2 COLORED 6MM,      !- Outside Layer
    AIR 13MM,                 !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;    !- Layer 3

Construction,
    Window_U_0.29_SHGC_0.22,    !- Name
    BRONZE 6MM,               !- Outside Layer
    AIR 6MM,                  !- Layer 2
    COATED POLY-55,           !- Layer 3
    AIR 6MM,                  !- Layer 4
    CLEAR 6MM;                !- Layer 5

Construction,
    Window_U_0.29_SHGC_0.17,    !- Name
    ECABS-2 COLORED 6MM,      !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.29_SHGC_0.11,    !- Name
    ECREF-2 COLORED 6MM,      !- Outside Layer
    AIR 13MM,                 !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;    !- Layer 3

Construction,
    Window_U_0.24_SHGC_0.23,    !- Name
    LoE SPEC SEL TINT 6MM,    !- Outside Layer
    ARGON 13MM,               !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.24_SHGC_0.16,    !- Name
    ECABS-2 COLORED 6MM,      !- Outside Layer
    ARGON 13MM,               !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.24_SHGC_0.11,    !- Name
    ECABS-2 COLORED 6MM,      !- Outside Layer
    ARGON 13MM,               !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;    !- Layer 3

Construction,
    Window_U_0.19_SHGC_0.20,    !- Name
    BRONZE 6MM,               !- Outside Layer
    AIR 13MM,                 !- Layer 2
    COATED POLY-55,           !- Layer 3
    AIR 13MM,                 !- Layer 4
    CLEAR 6MM;                !- Layer 5

Construction,
    Window_U_0.71_SHGC_0.25,    !- Name
    REF C CLEAR HI 6MM,       !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.38_SHGC_0.30,    !- Name
    REF B CLEAR HI 6MM,       !- Outside Layer
    ARGON 13MM,               !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.36_SHGC_0.35,    !- Name
    LoE SPEC SEL TINT 6MM,    !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.30_SHGC_0.40,    !- Name
    LoE TINT 6MM,             !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

CONSTRUCTION,
    Window_U_0.45_SHGC_0.27,    !- Name
    Glass_12116_LayerAvg,     !- Outside Layer
    Air 13MM,                 !- Layer 2
    Glass_102_LayerAvg;       !- Layer 3

Construction,
    Window_U_0.39_SHGC_0.36,    !- Name
    LoE TINT 6MM,             !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_1.98_SHGC_0.36,    !- Name
    REF B CLEAR HI 6MM;       !- Outside Layer

Construction,
    Window_U_1.17_SHGC_0.39,    !- Name
    REF B CLEAR HI 6MM;       !- Outside Layer

Construction,
    Window_U_1.98_SHGC_0.61,    !- Name
    GREEN 6MM;                !- Outside Layer

Construction,
    Window_U_1.17_SHGC_0.49,    !- Name
    REF D CLEAR 6MM;          !- Outside Layer

Construction,
    Window_U_1.17_SHGC_0.68,    !- Name
    GREEN 3MM;                !- Outside Layer

Construction,
    Window_U_0.98_SHGC_0.45,    !- Name
    REF B CLEAR HI 6MM;       !- Outside Layer

Construction,
    Window_U_0.98_SHGC_0.68,    !- Name
    REF B CLEAR HI 6MM;       !- Outside Layer

Construction,
    Window_U_0.88_SHGC_0.16,    !- Name
    REF A CLEAR LO 6MM;       !- Outside Layer

Construction,
    Window_U_0.88_SHGC_0.27,    !- Name
    ECREF-1 COLORED 6MM;      !- Outside Layer

Construction,
    Window_U_0.52_SHGC_0.22,    !- Name
    REF B CLEAR LO 6MM,       !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.44_SHGC_0.20,    !- Name
    REF B TINT HI 6MM,        !- Outside Layer
    AIR 13MM,                 !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.39_SHGC_0.38,    !- Name
    Theoretical Glass 297;    !- Outside Layer

Construction,
    Window_U_0.39_SHGC_0.32,    !- Name
    Theoretical Glass 347;    !- Outside Layer

Construction,
    Window_U_0.75_SHGC_0.72,    !- Name
    PYR B CLEAR 6MM;          !- Outside Layer

Construction,
    Window_U_0.67_SHGC_0.77,    !- Name
    PYR B CLEAR 3MM;          !- Outside Layer

Construction,
    Window_U_0.56_SHGC_0.76,    !- Name
    CLEAR 3MM,                !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 3MM;                !- Layer 3

Construction,
    Window_U_0.40_SHGC_0.43,    !- Name
    LoE SPEC SEL CLEAR 3MM,    !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 6MM;                !- Layer 3

Construction,
    Window_U_0.40_SHGC_0.45,    !- Name
    ECABS-2 BLEACHED 6MM,     !- Outside Layer
    AIR 6MM,                  !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;    !- Layer 3

Construction,
    Window_U_0.60_SHGC_0.25,    !- Name
    Glass_2175_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0025,           !- Layer 2
    Glass_2022F_LayerAvg;     !- Layer 3

Construction,
    Window_U_0.55_SHGC_0.25,    !- Name
    Glass_2175_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0032,           !- Layer 2
    Glass_2022F_LayerAvg;     !- Layer 3

Construction,
    Window_U_0.50_SHGC_0.25,    !- Name
    Glass_2175_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0042,           !- Layer 2
    Glass_2022F_LayerAvg;     !- Layer 3

Construction,
    Window_U_0.47_SHGC_0.40,    !- Name
    Glass_2052_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0043,           !- Layer 2
    Glass_2010F_LayerAvg;     !- Layer 3

Construction,
    Window_U_0.75_SHGC_0.35,    !- Name
    Glass_2052_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0018,           !- Layer 2
    Glass_2027F_LayerAvg;     !- Layer 3

Construction,
    Window_U_0.65_SHGC_0.35,    !- Name
    Glass_2052_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0024,           !- Layer 2
    Glass_2027F_LayerAvg;     !- Layer 3

Construction,
    Window_U_0.55_SHGC_0.35,    !- Name
    Glass_2052_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0038,           !- Layer 2
    Glass_2027F_LayerAvg;     !- Layer 3

Construction,
    Window_U_0.50_SHGC_0.40,    !- Name
    Glass_2052_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0038,           !- Layer 2
    Glass_2027F_LayerAvg;     !- Layer 3

Construction,
    Window_U_1.16_SHGC_0.25,    !- Name
    ECREF-1 COLORED 6MM;      !- Outside Layer

Construction,
    Window_U_1.08_SHGC_0.25,    !- Name
    ECREF-1 COLORED 6MM;      !- Outside Layer

Construction,
    Window_U_0.29_SHGC_0.45,    !- Name
    ECREF-2 BLEACHED 6MM,     !- Outside Layer
    AIR 13MM,                 !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;    !- Layer 3

Construction,
    Window_U_1.60_SHGC_0.40,    !- Name
    REF B CLEAR HI 6MM;       !- Outside Layer

Construction,
    Window_U_1.05_SHGC_0.40,    !- Name
    REF B CLEAR HI 6MM;       !- Outside Layer

Construction,
    Window_U_0.90_SHGC_0.40,    !- Name
    REF B CLEAR HI 6MM;       !- Outside Layer

Construction,
    Window_U_0.9_SHGC_0.6,    !- Name
    REF B CLEAR HI 6MM;       !- Outside Layer

Construction,
    Window_U_0.75_SHGC_0.6,    !- Name
    GREY 3MM,                 !- Outside Layer
    AIR 6MM,                  !- Layer 2
    CLEAR 3MM;                !- Layer 3

Construction,
    Window_U_0.85_SHGC_0.78,    !- Name
    PYR A CLEAR 3MM;          !- Outside Layer

Construction,
    Window_U_1.30_SHGC_0.68,    !- Name
    GREEN 3MM;                !- Outside Layer

Construction,
    Window_U_1.15_SHGC_0.68,    !- Name
    GREEN 3MM;                !- Outside Layer

Construction,
    Window_U_1.80_SHGC_0.36,    !- Name
    REF B CLEAR HI 6MM;       !- Outside Layer

Construction,
    Window_U_1.70_SHGC_0.36,    !- Name
    REF B CLEAR HI 6MM;       !- Outside Layer

CONSTRUCTION,
    Window_U_0.37_SHGC_0.45,    !- Name
    Glass_4321_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0127,           !- Layer 2
    Glass_102_LayerAvg;       !- Layer 3

CONSTRUCTION,
    Window_U_0.41_SHGC_0.38,    !- Name
    Glass_8652_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0127,           !- Layer 2
    Glass_102_LayerAvg;       !- Layer 3

CONSTRUCTION,
    Window_U_0.40_SHGC_0.4,    !- Name
    Glass_8652_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0127,           !- Layer 2
    Glass_102_LayerAvg;       !- Layer 3

CONSTRUCTION,
    Window_U_0.40_SHGC_0.38,    !- Name
    Glass_8652_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0127,           !- Layer 2
    Glass_102_LayerAvg;       !- Layer 3

CONSTRUCTION,
    Window_U_0.39_SHGC_0.40,    !- Name
    Glass_282_LayerAvg,       !- Outside Layer
    Gap_1_W_0_0127,           !- Layer 2
    Glass_102_LayerAvg;       !- Layer 3

CONSTRUCTION,
    Window_U_0.45_SHGC_0.38,    !- Name
    Glass_2532_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0127,           !- Layer 2
    Glass_102_LayerAvg;       !- Layer 3

CONSTRUCTION,
    Window_U_0.44_SHGC_0.40,    !- Name
    Glass_9731_LayerAvg,      !- Outside Layer
    Gap_9_W_0_0127,           !- Layer 2
    Glass_102_LayerAvg;       !- Layer 3

CONSTRUCTION,
    Window_U_0.38_SHGC_0.36,    !- Name
    Glass_2531_LayerAvg,      !- Outside Layer
    Gap_9_W_0_0127,           !- Layer 2
    Glass_102_LayerAvg;       !- Layer 3

CONSTRUCTION,
    Window_U_0.38_SHGC_0.41,    !- Name
    Glass_4313_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0127,           !- Layer 2
    Glass_102_LayerAvg;       !- Layer 3

CONSTRUCTION,
    Window_U_0.51_SHGC_0.25,    !- Name
    Glass_1576_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0090,           !- Layer 2
    Glass_102_LayerAvg;       !- Layer 3

CONSTRUCTION,
    Window_U_0.54_SHGC_0.25,    !- Name
    Glass_1576_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0070,           !- Layer 2
    Glass_102_LayerAvg;       !- Layer 3

CONSTRUCTION,
    Window_U_0.56_SHGC_0.25,    !- Name
    Glass_1576_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0060,           !- Layer 2
    Glass_102_LayerAvg;       !- Layer 3

CONSTRUCTION,
    Window_U_0.59_SHGC_0.25,    !- Name
    Glass_1576_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0048,           !- Layer 2
    Glass_102_LayerAvg;       !- Layer 3

CONSTRUCTION,
    Window_U_0.58_SHGC_0.25,    !- Name
    Glass_1576_LayerAvg,      !- Outside Layer
    Gap_1_W_0_0052,           !- Layer 2
    Glass_102_LayerAvg;       !- Layer 3

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    Counterclockwise,         !- Vertex Entry Direction
    Relative;                 !- Coordinate System

Zone,
    Core_bottom,              !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    TopFloor_Plenum,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    1.2192,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    MidFloor_Plenum,          !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    1.2192,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    FirstFloor_Plenum,        !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    1.2192,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    No;                       !- Part of Total Floor Area

Zone,
    Core_mid,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Core_top,                 !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_3,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_2,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_1,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_top_ZN_4,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_3,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_2,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_1,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_bot_ZN_4,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_3,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_2,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_1,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

Zone,
    Perimeter_mid_ZN_4,       !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1.0000,                   !- Multiplier
    2.7432,                   !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    YES;                      !- Part of Total Floor Area

BuildingSurface:Detailed,
    Building_Roof,            !- Name
    Roof,                     !- Surface Type
    nonres_roof,              !- Construction Name
    TopFloor_Plenum,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.8872,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    11.8872,                  !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    11.8872,                  !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.8872;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Core_bottom,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Core_mid,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_top_ZN_1,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_top_ZN_2,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_top_ZN_3,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Perimeter_top_ZN_4,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Ceiling,    !- Name
    Ceiling,                  !- Surface Type
    DropCeiling,              !- Construction Name
    Core_top,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    TopFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Floor,    !- Name
    Floor,                    !- Surface Type
    ext_slab_8in_with_carpet,    !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Floor,    !- Name
    Floor,                    !- Surface Type
    ext_slab_8in_with_carpet,    !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Floor,    !- Name
    Floor,                    !- Surface Type
    ext_slab_8in_with_carpet,    !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Floor,    !- Name
    Floor,                    !- Surface Type
    ext_slab_8in_with_carpet,    !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Floor,      !- Name
    Floor,                    !- Surface Type
    ext_slab_8in_with_carpet,    !- Construction Name
    Core_bottom,              !- Zone Name
    Ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Floor,      !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Core_mid,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    FirstFloor_Plenum,        !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_top_ZN_1,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_top_ZN_2,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_top_ZN_3,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Floor,    !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Perimeter_top_ZN_4,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Floor,      !- Name
    Floor,                    !- Surface Type
    int_slab_floor,           !- Construction Name
    Core_top,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    MidFloor_Plenum,          !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_bottom,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_bottom,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_bottom,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_bottom,              !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_bot_ZN_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    2.7432,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    2.7432;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_mid,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_mid,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_mid,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_mid,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_mid_ZN_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    6.7056,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    3.9624,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    3.9624,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    6.7056;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    Perimeter_top_ZN_1,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_1,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    Perimeter_top_ZN_2,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_2,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    Perimeter_top_ZN_3,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_3,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    Perimeter_top_ZN_4,       !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Perimeter_top_ZN_4,       !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_top,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_3,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_top,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_2,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    45.3375,                  !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    45.3375,                  !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    28.7006,                  !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    28.7006,                  !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_top,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_1,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    4.5732,                   !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    4.5732,                   !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    45.3375,                  !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    45.3375,                  !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_West,    !- Name
    Wall,                     !- Surface Type
    int_wall,                 !- Construction Name
    Core_top,                 !- Zone Name
    Zone,                     !- Outside Boundary Condition
    Perimeter_top_ZN_4,       !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    4.5732,                   !- Vertex 1 Xcoordinate
    28.7006,                  !- Vertex 1 Ycoordinate
    10.668,                   !- Vertex 1 Zcoordinate
    4.5732,                   !- Vertex 2 Xcoordinate
    28.7006,                  !- Vertex 2 Ycoordinate
    7.9248,                   !- Vertex 2 Zcoordinate
    4.5732,                   !- Vertex 3 Xcoordinate
    4.5732,                   !- Vertex 3 Ycoordinate
    7.9248,                   !- Vertex 3 Zcoordinate
    4.5732,                   !- Vertex 4 Xcoordinate
    4.5732,                   !- Vertex 4 Ycoordinate
    10.668;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    FirstFloor_Plenum,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    FirstFloor_Plenum,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    FirstFloor_Plenum,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    FirstFloor_Plenum,        !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    3.9624,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    2.7432,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    2.7432,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3.9624;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    MidFloor_Plenum,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    MidFloor_Plenum,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    MidFloor_Plenum,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    MidFloor_Plenum,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    7.9248,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    6.7056,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6.7056,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    7.9248;                   !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_North,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    TopFloor_Plenum,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    11.8872,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    11.8872;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_East,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    TopFloor_Plenum,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.8872,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    11.8872;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_South,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    TopFloor_Plenum,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    11.8872,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.8872;                  !- Vertex 4 Zcoordinate

BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_West,    !- Name
    Wall,                     !- Surface Type
    nonres_ext_wall,          !- Construction Name
    TopFloor_Plenum,          !- Zone Name
    Outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    AutoCalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    11.8872,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    10.668,                   !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    10.668,                   !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    11.8872;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.954652,                 !- Vertex 2 Zcoordinate
    15.8242,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.954652,                 !- Vertex 3 Zcoordinate
    15.8242,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    17.0434,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    17.0434,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.954652,                 !- Vertex 2 Zcoordinate
    32.8676,                  !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.954652,                 !- Vertex 3 Zcoordinate
    32.8676,                  !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window3,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    34.0868,                  !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    34.0868,                  !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.954652,                 !- Vertex 2 Zcoordinate
    49.91,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.954652,                 !- Vertex 3 Zcoordinate
    49.91,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    15.982594238416,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    15.982594238416,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    16.896994238416,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    16.896994238416,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    33.011303488322,          !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    33.011303488322,          !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.925703488322,          !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.925703488322,          !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.91,                    !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    49.91,                    !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0.954652,                 !- Vertex 2 Zcoordinate
    34.0868,                  !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0.954652,                 !- Vertex 3 Zcoordinate
    34.0868,                  !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    32.8676,                  !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    32.8676,                  !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0.954652,                 !- Vertex 2 Zcoordinate
    17.0434,                  !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0.954652,                 !- Vertex 3 Zcoordinate
    17.0434,                  !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window3,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    15.8242,                  !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    15.8242,                  !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0.954652,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0.954652,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Door1,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    33.944687903038,          !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    33.944687903038,          !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    33.030287903038,          !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    33.030287903038,          !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Door2,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    16.843341472948,          !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    16.843341472948,          !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    15.928941472948,          !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    15.928941472948,          !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0.971924,                 !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    30.8353,                  !- Vertex 3 Ycoordinate
    0.971924,                 !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    30.8353,                  !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    32.0545,                  !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    32.0545,                  !- Vertex 2 Ycoordinate
    0.971924,                 !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2737,                  !- Vertex 3 Ycoordinate
    0.971924,                 !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2737,                  !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    30.985198503573,          !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    30.985198503573,          !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    31.899598503573,          !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    31.899598503573,          !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window1,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2737,                  !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2737,                  !- Vertex 2 Ycoordinate
    0.971924,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    2.4384,                   !- Vertex 3 Ycoordinate
    0.971924,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    2.4384,                   !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window2,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    1.2192,                   !- Vertex 1 Ycoordinate
    2.3293,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    1.2192,                   !- Vertex 2 Ycoordinate
    0.971924,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0.971924,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    2.3293;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Door,    !- Name
    Door,                     !- Surface Type
    Swinging Door_con,        !- Construction Name
    Perimeter_bot_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    ,                         !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    2.279591323208,           !- Vertex 1 Ycoordinate
    2.1336,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    2.279591323208,           !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    1.365191323208,           !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    1.365191323208,           !- Vertex 4 Ycoordinate
    2.1336;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_mid_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.2917,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.984108,                 !- Vertex 2 Zcoordinate
    49.91,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.984108,                 !- Vertex 3 Zcoordinate
    49.91,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.2917;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_mid_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6.2917,                   !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.984108,                 !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2737,                  !- Vertex 3 Ycoordinate
    4.984108,                 !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2737,                  !- Vertex 4 Ycoordinate
    6.2917;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_mid_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.91,                    !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    6.2917,                   !- Vertex 1 Zcoordinate
    49.91,                    !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    4.984108,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    4.984108,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    6.2917;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_mid_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2737,                  !- Vertex 1 Ycoordinate
    6.2917,                   !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2737,                  !- Vertex 2 Ycoordinate
    4.984108,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.984108,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6.2917;                   !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_top_ZN_1_Wall_South,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.2541,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.946508,                 !- Vertex 2 Zcoordinate
    49.91,                    !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.946508,                 !- Vertex 3 Zcoordinate
    49.91,                    !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.2541;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_top_ZN_2_Wall_East,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.911,                   !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    10.2541,                  !- Vertex 1 Zcoordinate
    49.911,                   !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    8.946508,                 !- Vertex 2 Zcoordinate
    49.911,                   !- Vertex 3 Xcoordinate
    33.2737,                  !- Vertex 3 Ycoordinate
    8.946508,                 !- Vertex 3 Zcoordinate
    49.911,                   !- Vertex 4 Xcoordinate
    33.2737,                  !- Vertex 4 Ycoordinate
    10.2541;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_top_ZN_3_Wall_North,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    49.91,                    !- Vertex 1 Xcoordinate
    33.2738,                  !- Vertex 1 Ycoordinate
    10.2541,                  !- Vertex 1 Zcoordinate
    49.91,                    !- Vertex 2 Xcoordinate
    33.2738,                  !- Vertex 2 Ycoordinate
    8.946508,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    33.2738,                  !- Vertex 3 Ycoordinate
    8.946508,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    33.2738,                  !- Vertex 4 Ycoordinate
    10.2541;                  !- Vertex 4 Zcoordinate

FenestrationSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West_Window,    !- Name
    Window,                   !- Surface Type
    Window_U_0.41_SHGC_0.38,    !- Construction Name
    Perimeter_top_ZN_4_Wall_West,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1,                        !- Multiplier
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    33.2737,                  !- Vertex 1 Ycoordinate
    10.2541,                  !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    33.2737,                  !- Vertex 2 Ycoordinate
    8.946508,                 !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    8.946508,                 !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    10.2541;                  !- Vertex 4 Zcoordinate

InternalMass,
    Core_bottom_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Core_bottom,              !- Zone or ZoneList Name
    1967.077;                 !- Surface Area

InternalMass,
    Core_mid_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Core_mid,                 !- Zone or ZoneList Name
    1967.077;                 !- Surface Area

InternalMass,
    Core_top_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Core_top,                 !- Zone or ZoneList Name
    1967.077;                 !- Surface Area

InternalMass,
    Perimeter_top_ZN_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    414.675;                  !- Surface Area

InternalMass,
    Perimeter_top_ZN_2_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    262.5073;                 !- Surface Area

InternalMass,
    Perimeter_top_ZN_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    414.6723;                 !- Surface Area

InternalMass,
    Perimeter_top_ZN_4_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    262.5056;                 !- Surface Area

InternalMass,
    Perimeter_bot_ZN_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList Name
    414.675;                  !- Surface Area

InternalMass,
    Perimeter_bot_ZN_2_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList Name
    262.5073;                 !- Surface Area

InternalMass,
    Perimeter_bot_ZN_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    414.6723;                 !- Surface Area

InternalMass,
    Perimeter_bot_ZN_4_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList Name
    262.5056;                 !- Surface Area

InternalMass,
    Perimeter_mid_ZN_3_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    414.675;                  !- Surface Area

InternalMass,
    Perimeter_mid_ZN_2_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    262.5073;                 !- Surface Area

InternalMass,
    Perimeter_mid_ZN_1_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList Name
    414.6723;                 !- Surface Area

InternalMass,
    Perimeter_mid_ZN_4_InternalMass_1,    !- Name
    InteriorFurnishings,      !- Construction Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    262.5056;                 !- Surface Area

People,
    Core_bottom,              !- Name
    Core_bottom,              !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5787942465724,         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Core_mid,                 !- Name
    Core_mid,                 !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5787942465724,         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Core_top,                 !- Name
    Core_top,                 !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5787942465724,         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_top_ZN_3,       !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5787942465724,         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_top_ZN_2,       !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5787942465724,         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_top_ZN_1,       !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5787942465724,         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_top_ZN_4,       !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5787942465724,         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_bot_ZN_3,       !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5787942465724,         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_bot_ZN_2,       !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5787942465724,         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_bot_ZN_1,       !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5787942465724,         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_bot_ZN_4,       !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5787942465724,         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_mid_ZN_3,       !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5787942465724,         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_mid_ZN_2,       !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5787942465724,         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_mid_ZN_1,       !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5787942465724,         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

People,
    Perimeter_mid_ZN_4,       !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    BLDG_OCC_SCH,             !- Number of People Schedule Name
    Area/Person,              !- Number of People Calculation Method
    ,                         !- Number of People
    ,                         !- People per Zone Floor Area
    18.5787942465724,         !- Zone Floor Area per Person
    0.3,                      !- Fraction Radiant
    AUTOCALCULATE,            !- Sensible Heat Fraction
    ACTIVITY_SCH,             !- Activity Level Schedule Name
    ,                         !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,             !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    WORK_EFF_SCH,             !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    CLOTHING_SCH,             !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,             !- Air Velocity Schedule Name
    FANGER;                   !- Thermal Comfort Model 1 Type

Lights,
    Core_bottom_Lights,       !- Name
    Core_bottom,              !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.503489229,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Core_mid_Lights,          !- Name
    Core_mid,                 !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.503489229,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Core_top_Lights,          !- Name
    Core_top,                 !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.503489229,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_3_Lights,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.503489229,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_2_Lights,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.503489229,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_1_Lights,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.503489229,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_top_ZN_4_Lights,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.503489229,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_3_Lights,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.503489229,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_2_Lights,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.503489229,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_1_Lights,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.503489229,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_bot_ZN_4_Lights,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.503489229,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_3_Lights,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.503489229,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_2_Lights,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.503489229,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_1_Lights,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.503489229,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    Perimeter_mid_ZN_4_Lights,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    8.503489229,              !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.7,                      !- Fraction Radiant
    0.2,                      !- Fraction Visible
    1,                        !- Fraction Replaceable
    General Lights,           !- EndUse Subcategory
    No;                       !- Return Air Fraction Calculated from Plenum Temperature

ElectricEquipment,
    Core_bottom_MiscPlug_Equip,    !- Name
    Core_bottom,              !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    7937.1558,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Core_mid_MiscPlug_Equip,    !- Name
    Core_mid,                 !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    7937.1558,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Core_top_MiscPlug_Equip,    !- Name
    Core_top,                 !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    7937.1558,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_3_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1673.2138,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_2_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1059.217,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_1_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1673.2028,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_top_ZN_4_MiscPlug_Equip,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1059.21,                  !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_3_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1673.2138,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_2_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1059.217,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_1_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1673.2028,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_bot_ZN_4_MiscPlug_Equip,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1059.21,                  !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_3_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1673.2138,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_2_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1059.217,                 !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_1_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1673.2028,                !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Perimeter_mid_ZN_4_MiscPlug_Equip,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1059.21,                  !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Core_bottom_Elevators_Equip,    !- Name
    Core_bottom,              !- Zone or ZoneList Name
    BLDG_ELEVATORS,           !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    32109.8901098901,         !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

ElectricEquipment,
    Elevators_Lights_Fan,     !- Name
    Core_bottom,              !- Zone or ZoneList Name
    ELEV_LIGHT_FAN_SCH_ADD_DF,    !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    125,                      !- Design Level
    ,                         !- Watts per Zone Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.5,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    MiscPlug;                 !- EndUse Subcategory

Daylighting:Controls,
    Perimeter_bot_ZN_1_DaylCtrl,    !- Name
    Perimeter_bot_ZN_1,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_bot_ZN_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3835,                   !- Fraction of Zone Controlled by Reference Point 1
    375,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_bot_ZN_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1395,                   !- Fraction of Zone Controlled by Reference Point 2
    375;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_bot_ZN_2_DaylCtrl,    !- Name
    Perimeter_bot_ZN_2,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_2_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    90,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_bot_ZN_2_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3835,                   !- Fraction of Zone Controlled by Reference Point 1
    375,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_bot_ZN_2_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1395,                   !- Fraction of Zone Controlled by Reference Point 2
    375;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_bot_ZN_3_DaylCtrl,    !- Name
    Perimeter_bot_ZN_3,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_3_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_bot_ZN_3_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3835,                   !- Fraction of Zone Controlled by Reference Point 1
    375,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_bot_ZN_3_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1395,                   !- Fraction of Zone Controlled by Reference Point 2
    375;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_bot_ZN_4_DaylCtrl,    !- Name
    Perimeter_bot_ZN_4,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_bot_ZN_4_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    270,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_bot_ZN_4_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3835,                   !- Fraction of Zone Controlled by Reference Point 1
    375,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_bot_ZN_4_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1395,                   !- Fraction of Zone Controlled by Reference Point 2
    375;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_mid_ZN_1_DaylCtrl,    !- Name
    Perimeter_mid_ZN_1,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_mid_ZN_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3835,                   !- Fraction of Zone Controlled by Reference Point 1
    375,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_mid_ZN_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1395,                   !- Fraction of Zone Controlled by Reference Point 2
    375;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_mid_ZN_2_DaylCtrl,    !- Name
    Perimeter_mid_ZN_2,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_2_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    90,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_mid_ZN_2_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3835,                   !- Fraction of Zone Controlled by Reference Point 1
    375,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_mid_ZN_2_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1395,                   !- Fraction of Zone Controlled by Reference Point 2
    375;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_mid_ZN_3_DaylCtrl,    !- Name
    Perimeter_mid_ZN_3,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_3_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_mid_ZN_3_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3835,                   !- Fraction of Zone Controlled by Reference Point 1
    375,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_mid_ZN_3_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1395,                   !- Fraction of Zone Controlled by Reference Point 2
    375;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_mid_ZN_4_DaylCtrl,    !- Name
    Perimeter_mid_ZN_4,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_mid_ZN_4_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    270,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_mid_ZN_4_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3835,                   !- Fraction of Zone Controlled by Reference Point 1
    375,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_mid_ZN_4_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1395,                   !- Fraction of Zone Controlled by Reference Point 2
    375;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_top_ZN_1_DaylCtrl,    !- Name
    Perimeter_top_ZN_1,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_1_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    180,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_top_ZN_1_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3835,                   !- Fraction of Zone Controlled by Reference Point 1
    375,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_top_ZN_1_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1395,                   !- Fraction of Zone Controlled by Reference Point 2
    375;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_top_ZN_2_DaylCtrl,    !- Name
    Perimeter_top_ZN_2,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_2_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    90,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_top_ZN_2_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3835,                   !- Fraction of Zone Controlled by Reference Point 1
    375,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_top_ZN_2_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1395,                   !- Fraction of Zone Controlled by Reference Point 2
    375;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_top_ZN_3_DaylCtrl,    !- Name
    Perimeter_top_ZN_3,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_3_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    0,                        !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_top_ZN_3_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3835,                   !- Fraction of Zone Controlled by Reference Point 1
    375,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_top_ZN_3_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1395,                   !- Fraction of Zone Controlled by Reference Point 2
    375;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:Controls,
    Perimeter_top_ZN_4_DaylCtrl,    !- Name
    Perimeter_top_ZN_4,       !- Zone Name
    SplitFlux,                !- Daylighting Method
    ,                         !- Availability Schedule Name
    Stepped,                  !- Lighting Control Type
    0.3,                      !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
    0.2,                      !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
    3,                        !- Number of Stepped Control Steps
    1,                        !- Probability Lighting will be Reset When Needed in Manual Stepped Control
    Perimeter_top_ZN_4_DaylRefPt1,    !- Glare Calculation Daylighting Reference Point Name
    270,                      !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone yAxis
    22,                       !- Maximum Allowable Discomfort Glare Index
    ,                         !- DElight Gridding Resolution
    Perimeter_top_ZN_4_DaylRefPt1,    !- Daylighting Reference Point 1 Name
    0.3835,                   !- Fraction of Zone Controlled by Reference Point 1
    375,                      !- Illuminance Setpoint at Reference Point 1
    Perimeter_top_ZN_4_DaylRefPt2,    !- Daylighting Reference Point 2 Name
    0.1395,                   !- Fraction of Zone Controlled by Reference Point 2
    375;                      !- Illuminance Setpoint at Reference Point 2

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_1_DaylRefPt1,    !- Name
    Perimeter_bot_ZN_1,       !- Zone Name
    24.9555,                  !- XCoordinate of Reference Point
    1.524,                    !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_1_DaylRefPt2,    !- Name
    Perimeter_bot_ZN_1,       !- Zone Name
    24.9555,                  !- XCoordinate of Reference Point
    3.048,                    !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_2_DaylRefPt1,    !- Name
    Perimeter_bot_ZN_2,       !- Zone Name
    48.387,                   !- XCoordinate of Reference Point
    16.6369,                  !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_2_DaylRefPt2,    !- Name
    Perimeter_bot_ZN_2,       !- Zone Name
    46.863,                   !- XCoordinate of Reference Point
    16.6369,                  !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_3_DaylRefPt1,    !- Name
    Perimeter_bot_ZN_3,       !- Zone Name
    24.9555,                  !- XCoordinate of Reference Point
    31.7498,                  !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_3_DaylRefPt2,    !- Name
    Perimeter_bot_ZN_3,       !- Zone Name
    24.9555,                  !- XCoordinate of Reference Point
    30.2258,                  !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_4_DaylRefPt1,    !- Name
    Perimeter_bot_ZN_4,       !- Zone Name
    1.524,                    !- XCoordinate of Reference Point
    16.6369,                  !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_bot_ZN_4_DaylRefPt2,    !- Name
    Perimeter_bot_ZN_4,       !- Zone Name
    3.048,                    !- XCoordinate of Reference Point
    16.6369,                  !- YCoordinate of Reference Point
    0.762;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_1_DaylRefPt1,    !- Name
    Perimeter_mid_ZN_1,       !- Zone Name
    24.9555,                  !- XCoordinate of Reference Point
    1.524,                    !- YCoordinate of Reference Point
    4.7244;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_1_DaylRefPt2,    !- Name
    Perimeter_mid_ZN_1,       !- Zone Name
    24.9555,                  !- XCoordinate of Reference Point
    3.048,                    !- YCoordinate of Reference Point
    4.7244;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_2_DaylRefPt1,    !- Name
    Perimeter_mid_ZN_2,       !- Zone Name
    48.387,                   !- XCoordinate of Reference Point
    16.6369,                  !- YCoordinate of Reference Point
    4.7244;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_2_DaylRefPt2,    !- Name
    Perimeter_mid_ZN_2,       !- Zone Name
    46.863,                   !- XCoordinate of Reference Point
    16.6369,                  !- YCoordinate of Reference Point
    4.7244;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_3_DaylRefPt1,    !- Name
    Perimeter_mid_ZN_3,       !- Zone Name
    24.9555,                  !- XCoordinate of Reference Point
    31.7498,                  !- YCoordinate of Reference Point
    4.7244;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_3_DaylRefPt2,    !- Name
    Perimeter_mid_ZN_3,       !- Zone Name
    24.9555,                  !- XCoordinate of Reference Point
    30.2258,                  !- YCoordinate of Reference Point
    4.7244;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_4_DaylRefPt1,    !- Name
    Perimeter_mid_ZN_4,       !- Zone Name
    1.524,                    !- XCoordinate of Reference Point
    16.6369,                  !- YCoordinate of Reference Point
    4.7244;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_mid_ZN_4_DaylRefPt2,    !- Name
    Perimeter_mid_ZN_4,       !- Zone Name
    3.048,                    !- XCoordinate of Reference Point
    16.6369,                  !- YCoordinate of Reference Point
    4.7244;                   !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_1_DaylRefPt1,    !- Name
    Perimeter_top_ZN_1,       !- Zone Name
    24.9555,                  !- XCoordinate of Reference Point
    1.524,                    !- YCoordinate of Reference Point
    8.687;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_1_DaylRefPt2,    !- Name
    Perimeter_top_ZN_1,       !- Zone Name
    24.9555,                  !- XCoordinate of Reference Point
    3.048,                    !- YCoordinate of Reference Point
    8.687;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_2_DaylRefPt1,    !- Name
    Perimeter_top_ZN_2,       !- Zone Name
    48.387,                   !- XCoordinate of Reference Point
    16.6369,                  !- YCoordinate of Reference Point
    8.687;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_2_DaylRefPt2,    !- Name
    Perimeter_top_ZN_2,       !- Zone Name
    46.863,                   !- XCoordinate of Reference Point
    16.6369,                  !- YCoordinate of Reference Point
    8.687;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_3_DaylRefPt1,    !- Name
    Perimeter_top_ZN_3,       !- Zone Name
    24.9555,                  !- XCoordinate of Reference Point
    31.7498,                  !- YCoordinate of Reference Point
    8.687;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_3_DaylRefPt2,    !- Name
    Perimeter_top_ZN_3,       !- Zone Name
    24.9555,                  !- XCoordinate of Reference Point
    30.2258,                  !- YCoordinate of Reference Point
    8.687;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_4_DaylRefPt1,    !- Name
    Perimeter_top_ZN_4,       !- Zone Name
    1.524,                    !- XCoordinate of Reference Point
    16.6369,                  !- YCoordinate of Reference Point
    8.687;                    !- ZCoordinate of Reference Point

Daylighting:ReferencePoint,
    Perimeter_top_ZN_4_DaylRefPt2,    !- Name
    Perimeter_top_ZN_4,       !- Zone Name
    3.048,                    !- XCoordinate of Reference Point
    16.6369,                  !- YCoordinate of Reference Point
    8.687;                    !- ZCoordinate of Reference Point

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_3_Infiltration,    !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00056896,               !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_2_Infiltration,    !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00056896,               !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_1_Infiltration,    !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00056896,               !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_4_Infiltration,    !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00056896,               !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_3_Infiltration,    !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00056896,               !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_2_Infiltration,    !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00056896,               !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Infiltration,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00056896,               !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Door_Infiltration,    !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,    !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.678659786,              !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    ,                         !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_4_Infiltration,    !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00056896,               !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_3_Infiltration,    !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00056896,               !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_2_Infiltration,    !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00056896,               !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_1_Infiltration,    !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00056896,               !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_4_Infiltration,    !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00056896,               !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    FirstFloor_Plenum_Infiltration,    !- Name
    FirstFloor_Plenum,        !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00056896,               !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum_Infiltration,    !- Name
    MidFloor_Plenum,          !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    0.00056896,               !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum_Infiltration,    !- Name
    TopFloor_Plenum,          !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate
    ,                         !- Flow per Zone Floor Area
    6.19256064e-05,           !- Flow per Exterior Surface Area
    ,                         !- Air Changes per Hour
    0,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0.224,                    !- Velocity Term Coefficient
    0;                        !- Velocity Squared Term Coefficient

Exterior:Lights,
    Exterior_Lights_a,        !- Name
    Exterior_lighting_schedule_a,    !- Schedule Name
    519.2,                    !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_b,        !- Name
    Exterior_lighting_schedule_b_2016,    !- Schedule Name
    375.7,                    !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

Exterior:Lights,
    Exterior_Lights_c,        !- Name
    Exterior_lighting_schedule_c_2016,    !- Schedule Name
    4341.6,                   !- Design Level
    AstronomicalClock,        !- Control Option
    General;                  !- EndUse Subcategory

DesignSpecification:OutdoorAir,
    SZ DSOA Core_bottom,      !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000431773,              !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Core_mid,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000431773,              !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Core_top,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000431773,              !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000431773,              !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_2,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000431773,              !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000431773,              !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000431773,              !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000431773,              !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_2,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000431773,              !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000431773,              !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000431773,              !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_3,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000431773,              !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_2,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000431773,              !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_1,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000431773,              !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_4,    !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person
    0.000431773,              !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    CM DSOA Core_bottom,      !- Name
    Sum,                      !- Outdoor Air Method
    1e-08,                    !- Outdoor Air Flow per Person
    0.000431773;              !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_1,    !- Name
    Sum,                      !- Outdoor Air Method
    1e-08,                    !- Outdoor Air Flow per Person
    0.000431773;              !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_2,    !- Name
    Sum,                      !- Outdoor Air Method
    1e-08,                    !- Outdoor Air Flow per Person
    0.000431773;              !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_3,    !- Name
    Sum,                      !- Outdoor Air Method
    1e-08,                    !- Outdoor Air Flow per Person
    0.000431773;              !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_4,    !- Name
    Sum,                      !- Outdoor Air Method
    1e-08,                    !- Outdoor Air Flow per Person
    0.000431773;              !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM DSOA Core_top,         !- Name
    Sum,                      !- Outdoor Air Method
    1e-08,                    !- Outdoor Air Flow per Person
    0.000431773;              !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_1,    !- Name
    Sum,                      !- Outdoor Air Method
    1e-08,                    !- Outdoor Air Flow per Person
    0.000431773;              !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_2,    !- Name
    Sum,                      !- Outdoor Air Method
    1e-08,                    !- Outdoor Air Flow per Person
    0.000431773;              !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_3,    !- Name
    Sum,                      !- Outdoor Air Method
    1e-08,                    !- Outdoor Air Flow per Person
    0.000431773;              !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_4,    !- Name
    Sum,                      !- Outdoor Air Method
    1e-08,                    !- Outdoor Air Flow per Person
    0.000431773;              !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM DSOA Core_mid,         !- Name
    Sum,                      !- Outdoor Air Method
    1e-08,                    !- Outdoor Air Flow per Person
    0.000431773;              !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_1,    !- Name
    Sum,                      !- Outdoor Air Method
    1e-08,                    !- Outdoor Air Flow per Person
    0.000431773;              !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_2,    !- Name
    Sum,                      !- Outdoor Air Method
    1e-08,                    !- Outdoor Air Flow per Person
    0.000431773;              !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_3,    !- Name
    Sum,                      !- Outdoor Air Method
    1e-08,                    !- Outdoor Air Flow per Person
    0.000431773;              !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_4,    !- Name
    Sum,                      !- Outdoor Air Method
    1e-08,                    !- Outdoor Air Flow per Person
    0.000431773;              !- Outdoor Air Flow per Zone Floor Area

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_bottom,     !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_1,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_2,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_3,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_4,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_top,        !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_1,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_2,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_3,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_4,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_mid,        !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_1,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_2,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_3,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_4,    !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode
    ;                         !- Zone Air Distribution Effectiveness Schedule Name

Sizing:Parameters,
    1,                        !- Heating Sizing Factor
    1,                        !- Cooling Sizing Factor
    8;                        !- Timesteps in Averaging Window

Sizing:Zone,
    Core_bottom,              !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Core_bottom,      !- Design Specification Outdoor Air Object Name
    0,                        !- Zone Heating Sizing Factor
    0,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Core_mid,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Core_mid,         !- Design Specification Outdoor Air Object Name
    0,                        !- Zone Heating Sizing Factor
    0,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Core_top,                 !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    40,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Core_top,         !- Design Specification Outdoor Air Object Name
    0,                        !- Zone Heating Sizing Factor
    0,                        !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    0,                        !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    ,                         !- Heating Maximum Air Flow Fraction
    ,                         !- Design Specification Zone Air Distribution Object Name
    No,                       !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,         !- Dedicated Outdoor Air System Control Strategy
    autosize,                 !- Dedicated Outdoor Air Low Setpoint Temperature for Design
    autosize;                 !- Dedicated Outdoor Air High Setpoint Temperature for Design

Sizing:Zone,
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
